# Hybrid reanalysis — manuscript configuration (primary) with sensitivity analyses

Generated by `reanalysis_hybrid.py` (seed = 42 everywhere). Data loading (timestamps rounded to the hour), the 60/20/20 split, the monthly folds, metrics, DM-HAC and G14 come from `reanalysis_common.py`, shared with `reanalysis_r2.py`. All numbers have 3 decimals. Residual e = Y − Ŷ (positive = actual above baseline). CV(RMSE) and NMBE in %.

**Primary configuration (manuscript, no tuning):** one-hot Hour (ref 00) + one-hot DoW (ref Monday) + Lag-1 + Lag-24; LR = OLS; RF = scikit-learn defaults with n_estimators = 100, random_state = 42. LR vs RF is decided by validation RMSE only; the chosen model is refitted on Train+Validation and scored once on Test. Benchmarks: constant mean (mean of the fitting window, i.e. Train for validation and Train+Validation for test) and persistence Ŷ(t) = Y(t−1).

*Note on column order.* The one-hot columns are kept in the order of the round-1 script (`pd.get_dummies` on string labels: hour_1, hour_10 … hour_19, hour_2, hour_20 … hour_9, dow_1 … dow_6). With `max_features = 1.0` the RF breaks ties between equally good splits by column position, so this order is needed to reproduce the manuscript to the last digit; the encoding itself is identical. Sensitivity (d) shows the size of this effect.

## Key findings

1. **Reproduction.** 14 of 14 manuscript values are reproduced exactly by the primary configuration (Section 2).
2. **Selection vs test.** Validation selects **RF** (RMSE 2.340 vs 2.668). On the untouched test set RF has RMSE 2.976 and LR 2.796 kW. Test DM-HAC: LR more accurate, DM = -1.316, p = 0.188 (not significant); the classic DM reported in the manuscript gives -2.853, p = 0.004.
3. **Rolling folds.** Pooled RMSE LR 2.559 vs RF 2.439 kW; DM-HAC RF more accurate, DM = 2.351, p = 0.019 (significant); RF better in 6/9 folds, Wilcoxon p = 0.301 (not significant).
4. **Benchmarks.** RF test skill: 0.522 % vs Mean (DM-HAC p = 0.908, not significant) and 24.807 % vs Persistence; pooled folds 7.182 % vs Mean (p = 0.000). Lowest test RMSE among primary models: RF_calendar (2.775 kW).
5. **Lag-1 ablation (RF).** Test RMSE with / without Lag-1 = 2.976 / 2.975 kW (DM-HAC p = 0.996, not significant); pooled folds 2.439 / 2.642 kW (p = 0.000, significant).
6. **ASHRAE G14.** No primary model or benchmark passes on validation, test or any fold; lowest test CV(RMSE) 96.181 % (limit 30 %).
7. **Deviation (RF, test).** PRF 50.343 %; E⁺ 2070.962 kWh (41.058 % of use) against E⁻ 1701.588 kWh; net 369.374 kWh; 120 h above τ = 4.680 kW; max positive residual 9.747 kW at 2025-12-12 00:00:00 (4.165 σ_val).
8. **Sensitivity.** Across the RF sensitivity variants (a)–(d) the test RMSE ranges 2.804–2.974 kW; no RF variant is significantly better than its matching LR on the test set (DM-HAC), while all are on the pooled folds (Section 12).

## 1. Data and split

8,760 raw hourly rows → **8,736** rows after Lag-24 (first 24 h dropped).

| Split | Rows | Start | End | Mean Y (kW) | SD Y (kW) |
|---|---:|---|---|---:|---:|
| Train | 5,241 | 2025-01-02 00:00:00 | 2025-08-08 08:00:00 | 2.795 | 2.168 |
| Validation | 1,747 | 2025-08-08 09:00:00 | 2025-10-20 03:00:00 | 2.143 | 2.639 |
| Test (untouched) | 1,748 | 2025-10-20 04:00:00 | 2025-12-31 23:00:00 | 2.886 | 2.981 |

## 2. Consistency check against the manuscript

| Item | Manuscript | This run | Matches at printed precision |
|---|---|---:|---|
| RF validation RMSE | 2.340 | 2.340 | yes |
| LR validation RMSE | 2.668 | 2.668 | yes |
| RF test MAE | 2.158 | 2.158 | yes |
| RF test RMSE | 2.976 | 2.976 | yes |
| RF test R² | 0.003 | 0.003 | yes |
| LR test MAE | 2.152 | 2.152 | yes |
| LR test RMSE | 2.796 | 2.796 | yes |
| LR test R² | 0.120 | 0.120 | yes |
| DM statistic LR vs RF (test) | -2.85 | -2.853 | yes |
| DM p-value (test) | 0.004 | 0.004 | yes |
| Calendar-only RF test RMSE | 2.775 | 2.775 | yes |
| RF hours with e > τ (test) | 120 | 120 | yes |
| RF kWh over hours > τ | 821 | 821.146 | yes |
| RF kWh > τ as % of use | 16.3 | 16.280 | yes |

**14 of 14 values reproduce exactly** at the precision printed in the manuscript.

- The manuscript's DM value is the *classic* Diebold–Mariano statistic (h = 1, no autocorrelation correction): DM = -2.853, p = 0.004. With the Newey–West long-run variance (24 lags, HLN correction) used throughout this report it becomes DM-HAC = -1.316, p = 0.188. The sign convention is d = e²_LR − e²_RF, so a **negative** statistic means **LR is more accurate than RF on the test set**. Hourly loss differentials are autocorrelated, so the HAC version should be cited.
- Rolling-origin results in this report use the 9 monthly expanding-window folds (Apr–Dec 2025) of `reanalysis_r2.py`. The round-1 `reanalysis.py` used 5 consecutive 720-hour folds ending 31 Dec, so any rolling-origin mean ± SD quoted from round 1 will not match the numbers in Section 5.

## 3. Validation and model selection

Fitted on Train, scored on Validation. Only LR and RF (all features) are candidates; ablations and benchmarks are shown for context.

| Model | MAE | RMSE | R2 | CVRMSE | NMBE | G14 |
|---|---:|---:|---:|---:|---:|---|
| Mean | 2.306 | 2.719 | -0.061 | 126.892 | -30.433 | no |
| Persistence | 2.093 | 3.334 | -0.596 | 155.618 | 0.063 | no |
| LR | 2.273 | 2.668 | -0.022 | 124.528 | -33.661 | no |
| LR_noLag1 | 2.123 | 2.563 | 0.057 | 119.638 | -28.932 | no |
| LR_calendar | 2.155 | 2.578 | 0.046 | 120.337 | -30.546 | no |
| RF | 1.685 | 2.340 | 0.214 | 109.213 | -11.672 | no |
| RF_noLag1 | 1.911 | 2.661 | -0.016 | 124.197 | -10.618 | no |
| RF_calendar | 2.152 | 2.603 | 0.027 | 121.489 | -30.471 | no |

**Selected: RF** (validation RMSE 2.340 vs 2.668 kW for LR). This choice was locked before the test set was scored.

## 4. Untouched test set (refit on Train+Validation, scored once)

Test window 2025-10-20 04:00:00 → 2025-12-31 23:00:00 (n = 1,748). Skill = 1 − RMSE_model / RMSE_benchmark (%).

| Model | MAE | RMSE | R2 | CVRMSE | NMBE | G14 | Skill vs Mean (%) | Skill vs Persistence (%) |
|---|---:|---:|---:|---:|---:|---|---:|---:|
| Mean | 2.308 | 2.992 | -0.007 | 103.672 | 8.801 | no | 0.000 | 24.413 |
| Persistence | 2.675 | 3.958 | -0.763 | 137.155 | -0.041 | no | -32.298 | 0.000 |
| LR | 2.152 | 2.796 | 0.120 | 96.897 | 8.997 | no | 6.535 | 29.352 |
| LR_noLag1 | 2.135 | 2.788 | 0.125 | 96.621 | 8.362 | no | 6.801 | 29.554 |
| LR_calendar | 2.149 | 2.798 | 0.119 | 96.980 | 8.956 | no | 6.455 | 29.292 |
| RF | 2.158 | 2.976 | 0.003 | 103.131 | 7.323 | no | 0.522 | 24.807 |
| RF_noLag1 | 2.237 | 2.975 | 0.004 | 103.109 | 8.114 | no | 0.542 | 24.823 |
| RF_calendar | 2.115 | 2.775 | 0.133 | 96.181 | 9.016 | no | 7.225 | 29.874 |

Selected model (RF) on test: RMSE 2.976 kW, R² 0.003; LR: RMSE 2.796 kW, R² 0.120.

## 5. Rolling-origin evaluation (9 monthly expanding-window folds)

Initial window 2025-01-02 → 2025-03-31; each fold refits every model on all data before the month and scores that month. Cells: mean ± SD [95 % CI, t with 8 df] across folds.

| fold | month | n_train | n_test |
|---:|---|---:|---:|
| 1 | 2025-04 | 2,136 | 720 |
| 2 | 2025-05 | 2,856 | 744 |
| 3 | 2025-06 | 3,600 | 720 |
| 4 | 2025-07 | 4,320 | 744 |
| 5 | 2025-08 | 5,064 | 744 |
| 6 | 2025-09 | 5,808 | 720 |
| 7 | 2025-10 | 6,528 | 744 |
| 8 | 2025-11 | 7,272 | 720 |
| 9 | 2025-12 | 7,992 | 744 |

| Model | MAE | RMSE | R2 | CVRMSE | NMBE |
|---|---|---|---|---|---|
| Mean | 2.081 ± 0.421 [1.757, 2.405] | 2.579 ± 0.518 [2.182, 2.977] | -0.024 ± 0.041 [-0.056, 0.008] | 100.812 ± 26.556 [80.399, 121.225] | -7.553 ± 18.211 [-21.550, 6.445] |
| Persistence | 2.462 ± 0.291 [2.238, 2.685] | 3.506 ± 0.453 [3.158, 3.854] | -0.980 ± 0.459 [-1.334, -0.627] | 135.721 ± 21.642 [119.085, 152.356] | -0.023 ± 0.249 [-0.214, 0.169] |
| LR | 2.042 ± 0.444 [1.701, 2.383] | 2.507 ± 0.532 [2.098, 2.915] | 0.032 ± 0.108 [-0.051, 0.115] | 98.107 ± 27.207 [77.194, 119.020] | -8.767 ± 19.744 [-23.944, 6.410] |
| LR_noLag1 | 1.977 ± 0.349 [1.709, 2.245] | 2.475 ± 0.438 [2.138, 2.812] | 0.047 ± 0.068 [-0.006, 0.099] | 96.597 ± 23.276 [78.706, 114.489] | -7.246 ± 17.285 [-20.533, 6.040] |
| LR_calendar | 1.987 ± 0.356 [1.713, 2.261] | 2.479 ± 0.442 [2.140, 2.819] | 0.044 ± 0.067 [-0.008, 0.095] | 96.796 ± 23.567 [78.681, 114.911] | -7.535 ± 18.267 [-21.576, 6.506] |
| RF | 1.787 ± 0.369 [1.503, 2.070] | 2.382 ± 0.556 [1.954, 2.810] | 0.114 ± 0.216 [-0.052, 0.280] | 91.935 ± 20.642 [76.068, 107.801] | -2.204 ± 10.095 [-9.964, 5.555] |
| RF_noLag1 | 1.973 ± 0.267 [1.768, 2.178] | 2.609 ± 0.431 [2.278, 2.940] | -0.066 ± 0.105 [-0.146, 0.015] | 101.612 ± 22.521 [84.301, 118.924] | -0.757 ± 9.036 [-7.702, 6.189] |
| RF_calendar | 1.990 ± 0.328 [1.738, 2.242] | 2.490 ± 0.424 [2.164, 2.815] | 0.032 ± 0.086 [-0.034, 0.098] | 97.221 ± 23.282 [79.325, 115.117] | -7.473 ± 18.260 [-21.510, 6.563] |

**RMSE (kW) per fold**

| Model | 2025-04 | 2025-05 | 2025-06 | 2025-07 | 2025-08 | 2025-09 | 2025-10 | 2025-11 | 2025-12 |
|---|---:|---:|---:|---:|---:|---:|---:|---:|---:|
| Mean | 1.862 | 1.833 | 2.106 | 3.138 | 2.617 | 2.854 | 2.789 | 2.855 | 3.160 |
| Persistence | 3.039 | 3.033 | 3.166 | 4.064 | 3.078 | 3.572 | 3.577 | 3.838 | 4.190 |
| LR | 1.793 | 1.719 | 2.137 | 3.359 | 2.617 | 2.731 | 2.605 | 2.688 | 2.911 |
| LR_noLag1 | 1.896 | 1.846 | 2.109 | 3.096 | 2.475 | 2.673 | 2.585 | 2.685 | 2.910 |
| LR_calendar | 1.891 | 1.846 | 2.101 | 3.093 | 2.499 | 2.682 | 2.584 | 2.703 | 2.914 |
| RF | 1.709 | 1.731 | 2.120 | 2.708 | 2.186 | 2.456 | 2.155 | 3.312 | 3.063 |
| RF_noLag1 | 2.063 | 1.993 | 2.228 | 3.055 | 2.549 | 2.880 | 2.631 | 2.968 | 3.117 |
| RF_calendar | 1.935 | 1.880 | 2.126 | 3.108 | 2.503 | 2.712 | 2.579 | 2.696 | 2.866 |

**Pooled out-of-sample metrics over all folds** (n = 6,600 h) and skill vs benchmarks

| Model | MAE | RMSE | R2 | CVRMSE | NMBE | G14 | Skill vs Mean (%) | Skill vs Persistence (%) |
|---|---:|---:|---:|---:|---:|---|---:|---:|
| Mean | 2.083 | 2.627 | -0.005 | 100.268 | -5.307 | no | 0.000 | 25.650 |
| Persistence | 2.461 | 3.534 | -0.818 | 134.858 | -0.008 | no | -34.498 | 0.000 |
| LR | 2.044 | 2.559 | 0.047 | 97.657 | -6.366 | no | 2.604 | 27.585 |
| LR_noLag1 | 1.978 | 2.511 | 0.082 | 95.834 | -5.123 | no | 4.422 | 28.937 |
| LR_calendar | 1.988 | 2.516 | 0.078 | 96.016 | -5.281 | no | 4.240 | 28.802 |
| RF | 1.786 | 2.439 | 0.134 | 93.067 | -1.308 | no | 7.182 | 30.989 |
| RF_noLag1 | 1.974 | 2.642 | -0.016 | 100.817 | 0.154 | no | -0.548 | 25.242 |
| RF_calendar | 1.991 | 2.523 | 0.073 | 96.298 | -5.220 | no | 3.959 | 28.593 |

## 6. Significance tests

Diebold–Mariano, squared-error loss, Newey–West long-run variance with 24 lags, HLN small-sample factor, p from t(T−1). d = e²_A − e²_B, so **positive d ⇒ B is more accurate**. 'Pooled' = the concatenated out-of-sample predictions of the 9 folds. Wilcoxon signed-rank test on the 9 fold RMSEs (A vs B).

**RF vs LR (primary)**

| A | B | Test DM classic (h=1) | p classic | Test mean d | Test DM-HAC | p (test) | Pooled mean d | Pooled DM-HAC | p (pooled) | Fold ΔRMSE (a−b) mean | Wilcoxon p | Folds RF better |
|---|---|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---|
| LR | RF | -2.853 | 0.004 | -1.038 | -1.316 | 0.188 | 0.601 | 2.351 | 0.019 | 0.125 | 0.301 | 6/9 |

**Each model vs the benchmarks**

| A (benchmark) | B (model) | Test mean d | Test DM-HAC | p (test) | Pooled mean d | Pooled DM-HAC | p (pooled) | Folds model better |
|---|---|---:|---:|---:|---:|---:|---:|---|
| Mean | LR | 1.131 | 9.958 | 0.000 | 0.355 | 4.820 | 0.000 | 7/9 |
| Persistence | LR | 7.846 | 10.726 | 0.000 | 5.939 | 18.810 | 0.000 | 9/9 |
| Mean | LR_noLag1 | 1.176 | 11.434 | 0.000 | 0.597 | 12.334 | 0.000 | 6/9 |
| Persistence | LR_noLag1 | 7.890 | 11.194 | 0.000 | 6.181 | 21.158 | 0.000 | 9/9 |
| Mean | LR_calendar | 1.118 | 12.098 | 0.000 | 0.573 | 12.833 | 0.000 | 7/9 |
| Persistence | LR_calendar | 7.832 | 11.089 | 0.000 | 6.158 | 21.076 | 0.000 | 9/9 |
| Mean | RF | 0.093 | 0.115 | 0.908 | 0.956 | 3.867 | 0.000 | 7/9 |
| Persistence | RF | 6.807 | 5.613 | 0.000 | 6.540 | 15.992 | 0.000 | 9/9 |
| Mean | RF_noLag1 | 0.097 | 0.368 | 0.713 | -0.076 | -0.771 | 0.441 | 4/9 |
| Persistence | RF_noLag1 | 6.811 | 8.745 | 0.000 | 5.509 | 18.242 | 0.000 | 9/9 |
| Mean | RF_calendar | 1.247 | 11.822 | 0.000 | 0.536 | 9.910 | 0.000 | 6/9 |
| Persistence | RF_calendar | 7.961 | 11.447 | 0.000 | 6.120 | 21.040 | 0.000 | 9/9 |

**Lag ablation** (A = reduced model, B = full model; positive d ⇒ the full model is more accurate)

| A (reduced) | B (full) | Test mean d | Test DM-HAC | p (test) | Pooled mean d | Pooled DM-HAC | p (pooled) | Folds full better |
|---|---|---:|---:|---:|---:|---:|---:|---|
| RF_noLag1 | RF | -0.004 | -0.005 | 0.996 | 1.032 | 4.332 | 0.000 | 8/9 |
| RF_calendar | RF | -1.153 | -1.434 | 0.152 | 0.420 | 1.671 | 0.095 | 7/9 |
| LR_noLag1 | LR | -0.045 | -1.445 | 0.149 | -0.242 | -4.549 | 0.000 | 2/9 |
| LR_calendar | LR | 0.013 | 0.325 | 0.745 | -0.218 | -4.003 | 0.000 | 4/9 |

## 7. ASHRAE Guideline 14 (hourly: CV(RMSE) ≤ 30 %, |NMBE| ≤ 10 %)

CV(RMSE) = RMSE / Ȳ × 100; NMBE = Σ(Y − Ŷ) / (n · Ȳ) × 100; out-of-sample, so no degrees-of-freedom correction.

| Model | Val CV(RMSE) | Val NMBE | Val pass | Test CV(RMSE) | Test NMBE | Test pass | Folds passed |
|---|---:|---:|---|---:|---:|---|---:|
| Mean | 126.892 | -30.433 | no | 103.672 | 8.801 | no | 0 |
| Persistence | 155.618 | 0.063 | no | 137.155 | -0.041 | no | 0 |
| LR | 124.528 | -33.661 | no | 96.897 | 8.997 | no | 0 |
| LR_noLag1 | 119.638 | -28.932 | no | 96.621 | 8.362 | no | 0 |
| LR_calendar | 120.337 | -30.546 | no | 96.980 | 8.956 | no | 0 |
| RF | 109.213 | -11.672 | no | 103.131 | 7.323 | no | 0 |
| RF_noLag1 | 124.197 | -10.618 | no | 103.109 | 8.114 | no | 0 |
| RF_calendar | 121.489 | -30.471 | no | 96.181 | 9.016 | no | 0 |

**CV(RMSE) (%) per fold**

| Model | 2025-04 | 2025-05 | 2025-06 | 2025-07 | 2025-08 | 2025-09 | 2025-10 | 2025-11 | 2025-12 |
|---|---:|---:|---:|---:|---:|---:|---:|---:|---:|
| Mean | 66.484 | 64.859 | 76.384 | 116.665 | 136.228 | 123.266 | 124.413 | 98.100 | 100.907 |
| Persistence | 108.546 | 107.346 | 114.808 | 151.101 | 160.208 | 154.262 | 159.549 | 131.875 | 133.790 |
| LR | 64.050 | 60.836 | 77.509 | 124.876 | 136.208 | 117.951 | 116.191 | 92.374 | 92.968 |
| LR_noLag1 | 67.700 | 65.340 | 76.473 | 115.092 | 128.797 | 115.458 | 115.312 | 92.265 | 92.936 |
| LR_calendar | 67.538 | 65.313 | 76.195 | 115.004 | 130.064 | 115.844 | 115.265 | 92.869 | 93.068 |
| RF | 61.020 | 61.246 | 76.877 | 100.660 | 113.776 | 106.097 | 96.113 | 113.820 | 97.800 |
| RF_noLag1 | 73.663 | 70.541 | 80.811 | 113.576 | 132.671 | 124.372 | 117.364 | 101.989 | 99.523 |
| RF_calendar | 69.106 | 66.518 | 77.115 | 115.559 | 130.297 | 117.155 | 115.057 | 92.657 | 91.525 |

**NMBE (%) per fold**

| Model | 2025-04 | 2025-05 | 2025-06 | 2025-07 | 2025-08 | 2025-09 | 2025-10 | 2025-11 | 2025-12 |
|---|---:|---:|---:|---:|---:|---:|---:|---:|---:|
| Mean | -2.644 | -1.050 | -3.328 | -5.357 | -46.401 | -16.556 | -18.491 | 10.178 | 15.677 |
| Persistence | -0.010 | 0.001 | 0.125 | 0.171 | -0.534 | 0.239 | -0.234 | 0.189 | -0.152 |
| LR | -3.687 | -1.438 | -4.715 | -6.923 | -52.358 | -17.160 | -18.434 | 10.094 | 15.718 |
| LR_noLag1 | -2.752 | -1.077 | -3.492 | -5.259 | -44.512 | -15.329 | -17.030 | 9.460 | 14.776 |
| LR_calendar | -2.642 | -1.037 | -3.396 | -5.238 | -46.495 | -16.694 | -18.339 | 10.017 | 16.008 |
| RF | -4.294 | -1.251 | -8.131 | 2.222 | -15.547 | -6.441 | 0.113 | -7.284 | 20.775 |
| RF_noLag1 | -2.574 | 0.731 | -3.631 | 2.965 | -21.625 | 1.574 | -0.152 | 3.913 | 11.990 |
| RF_calendar | -2.635 | -0.998 | -3.366 | -5.193 | -46.414 | -16.641 | -18.209 | 10.094 | 16.102 |

Models passing G14 — validation: 0/8, test: 0/8, folds: 0/72.

## 8. LR (OLS) coefficients, primary model fitted on Train+Validation

Newey–West HAC standard errors (24 lags); in-sample R² = 0.075, n = 6,988.

| term | coef | HAC SE | z | p | CI low | CI high |
|---|---:|---:|---:|---:|---:|---:|
| const | 3.316 | 0.188 | 17.644 | 0.000 | 2.948 | 3.685 |
| hour_1 | -0.137 | 0.243 | -0.564 | 0.573 | -0.614 | 0.339 |
| hour_2 | -0.489 | 0.202 | -2.421 | 0.015 | -0.885 | -0.093 |
| hour_3 | -0.536 | 0.192 | -2.791 | 0.005 | -0.912 | -0.160 |
| hour_4 | -1.027 | 0.199 | -5.165 | 0.000 | -1.416 | -0.637 |
| hour_5 | -1.120 | 0.197 | -5.681 | 0.000 | -1.507 | -0.734 |
| hour_6 | -1.216 | 0.201 | -6.061 | 0.000 | -1.609 | -0.823 |
| hour_7 | -1.264 | 0.199 | -6.346 | 0.000 | -1.655 | -0.874 |
| hour_8 | -1.169 | 0.197 | -5.933 | 0.000 | -1.555 | -0.783 |
| hour_9 | -1.365 | 0.203 | -6.724 | 0.000 | -1.763 | -0.967 |
| hour_10 | -1.281 | 0.195 | -6.584 | 0.000 | -1.662 | -0.900 |
| hour_11 | -1.268 | 0.204 | -6.219 | 0.000 | -1.668 | -0.869 |
| hour_12 | -1.439 | 0.194 | -7.425 | 0.000 | -1.818 | -1.059 |
| hour_13 | -1.105 | 0.208 | -5.299 | 0.000 | -1.513 | -0.696 |
| hour_14 | -1.232 | 0.200 | -6.165 | 0.000 | -1.624 | -0.841 |
| hour_15 | -1.248 | 0.194 | -6.423 | 0.000 | -1.629 | -0.867 |
| hour_16 | -0.983 | 0.201 | -4.901 | 0.000 | -1.376 | -0.590 |
| hour_17 | -0.650 | 0.204 | -3.187 | 0.001 | -1.050 | -0.250 |
| hour_18 | -0.216 | 0.206 | -1.049 | 0.294 | -0.620 | 0.188 |
| hour_19 | -0.254 | 0.204 | -1.247 | 0.212 | -0.653 | 0.145 |
| hour_20 | 0.329 | 0.198 | 1.659 | 0.097 | -0.060 | 0.718 |
| hour_21 | 0.242 | 0.198 | 1.224 | 0.221 | -0.146 | 0.630 |
| hour_22 | 0.024 | 0.228 | 0.103 | 0.918 | -0.423 | 0.470 |
| hour_23 | 0.108 | 0.224 | 0.484 | 0.629 | -0.331 | 0.548 |
| dow_1 | 0.096 | 0.099 | 0.969 | 0.332 | -0.098 | 0.291 |
| dow_2 | -0.168 | 0.142 | -1.184 | 0.236 | -0.447 | 0.110 |
| dow_3 | -0.022 | 0.127 | -0.171 | 0.864 | -0.270 | 0.227 |
| dow_4 | 0.189 | 0.113 | 1.664 | 0.096 | -0.034 | 0.411 |
| dow_5 | 0.148 | 0.109 | 1.351 | 0.177 | -0.067 | 0.362 |
| dow_6 | 0.083 | 0.110 | 0.758 | 0.448 | -0.132 | 0.299 |
| lag1 | -0.079 | 0.017 | -4.735 | 0.000 | -0.111 | -0.046 |
| lag24 | 0.074 | 0.016 | 4.669 | 0.000 | 0.043 | 0.106 |

## 9. RF feature importance (primary RF models, fitted on Train+Validation)

MDI = impurity importance summed over the columns of each group (%). Permutation = increase in test MSE (kW²) when the whole group is permuted jointly, mean ± SD over 10 repeats (seed 42).

| Model | MDI %: Hour | MDI %: DayOfWeek | MDI %: Lag-1 | MDI %: Lag-24 | Perm ΔMSE: Hour | Perm ΔMSE: DayOfWeek | Perm ΔMSE: Lag-1 | Perm ΔMSE: Lag-24 |
|---|---:|---:|---|---|---|---|---|---|
| RF | 20.216 | 9.344 | 48.427 | 22.014 | 0.718 ± 0.128 | 0.033 ± 0.044 | 2.509 ± 0.292 | 0.394 ± 0.106 |
| RF_noLag1 | 27.561 | 16.903 | — | 55.536 | 1.677 ± 0.283 | 0.197 ± 0.102 | — | 0.640 ± 0.178 |
| RF_calendar | 63.955 | 36.045 | — | — | 1.658 ± 0.096 | 0.297 ± 0.060 | — | — |

## 10. Deviation analysis on the untouched test set (selected model: RF)

PRF = share of hours with a positive residual (Y > Ŷ; corrected Eq. 9, a sign statistic, not waste). E⁺ = Σ max(Y − Ŷ, 0) kWh, E⁻ = Σ max(Ŷ − Y, 0) kWh, net = E⁺ − E⁻ (Δt = 1 h). τ = 2 × the model's validation RMSE (fixed before test). 'Σ e over hours > τ' is the round-1 definition (whole residual of the flagged hours); 'Σ (e − τ)' counts only the part above τ. The LR row is shown for comparison. Total test consumption = 5043.940 kWh.

| Quantity | RF | LR |
|---|---|---|
| PRF: share of hours Y>Ŷ (%) | 50.343 | 42.506 |
| E⁺ (kWh) | 2,070.962 | 2,107.843 |
| E⁺ % of use | 41.058 | 41.790 |
| E⁻ (kWh) | 1,701.588 | 1,654.052 |
| Net Σ(Y−Ŷ) (kWh) | 369.374 | 453.791 |
| Net % of use | 7.323 | 8.997 |
| τ = 2·RMSE_val (kW) | 4.680 | 5.336 |
| Hours e > τ | 120 | 122 |
| Σ e over hours > τ (kWh) | 821.146 | 870.448 |
| …% of use | 16.280 | 17.257 |
| Σ (e − τ) over hours > τ (kWh) | 259.557 | 219.437 |
| Max positive e (kW) | 9.747 | 12.309 |
| at | 2025-12-12 00:00:00 | 2025-12-16 19:00:00 |
| Max/σ_val | 4.165 | 4.613 |
| Max/σ_test | 3.275 | 4.402 |

**Top-10 |residuals| — RF** (σ_val = 2.340 kW, σ_test = 2.976 kW)

| Timestamp | Y (kW) | Ŷ (kW) | e (kW) | e/σ_val | e/σ_test |
|---|---:|---:|---:|---:|---:|
| 2025-11-12 22:00:00 | 0.012 | 10.358 | -10.346 | -4.421 | -3.476 |
| 2025-11-12 23:00:00 | 0.007 | 10.119 | -10.113 | -4.322 | -3.398 |
| 2025-11-11 17:00:00 | 0.001 | 9.946 | -9.944 | -4.250 | -3.342 |
| 2025-11-12 19:00:00 | 0.001 | 9.898 | -9.898 | -4.230 | -3.326 |
| 2025-11-12 18:00:00 | 0.007 | 9.850 | -9.843 | -4.207 | -3.308 |
| 2025-12-12 00:00:00 | 10.365 | 0.618 | 9.747 | 4.165 | 3.275 |
| 2025-12-24 00:00:00 | 10.412 | 0.796 | 9.616 | 4.109 | 3.231 |
| 2025-11-09 07:00:00 | 0.001 | 9.597 | -9.596 | -4.101 | -3.225 |
| 2025-12-13 17:00:00 | 10.441 | 0.869 | 9.572 | 4.091 | 3.217 |
| 2025-11-09 11:00:00 | 0.001 | 9.543 | -9.543 | -4.078 | -3.207 |

**Mean test residual by hour of day — RF** (95 % CI = mean ± 1.96·SE)

| Hour | Mean e (kW) | 95% CI low | 95% CI high | CI excludes 0 | PRF (%) | n |
|---:|---:|---:|---:|---|---:|---:|
| 0 | 1.012 | 0.147 | 1.877 | yes | 61.111 | 72 |
| 1 | 1.114 | 0.278 | 1.949 | yes | 59.722 | 72 |
| 2 | 1.423 | 0.678 | 2.169 | yes | 56.944 | 72 |
| 3 | 0.334 | -0.289 | 0.956 | no | 44.444 | 72 |
| 4 | -0.582 | -1.083 | -0.082 | yes | 30.137 | 73 |
| 5 | 0.228 | -0.296 | 0.751 | no | 47.945 | 73 |
| 6 | -0.101 | -0.516 | 0.313 | no | 45.205 | 73 |
| 7 | -0.435 | -0.917 | 0.048 | no | 43.836 | 73 |
| 8 | -0.250 | -0.642 | 0.142 | no | 41.096 | 73 |
| 9 | -0.484 | -1.050 | 0.083 | no | 45.205 | 73 |
| 10 | -0.479 | -0.914 | -0.043 | yes | 43.836 | 73 |
| 11 | -0.485 | -1.035 | 0.065 | no | 46.575 | 73 |
| 12 | -0.231 | -0.756 | 0.294 | no | 60.274 | 73 |
| 13 | -0.589 | -1.156 | -0.022 | yes | 43.836 | 73 |
| 14 | -0.447 | -0.894 | 0.001 | no | 46.575 | 73 |
| 15 | -0.289 | -0.831 | 0.253 | no | 43.836 | 73 |
| 16 | 0.241 | -0.425 | 0.906 | no | 52.055 | 73 |
| 17 | 0.630 | -0.363 | 1.624 | no | 49.315 | 73 |
| 18 | 0.719 | -0.044 | 1.482 | no | 61.644 | 73 |
| 19 | 1.373 | 0.570 | 2.177 | yes | 58.904 | 73 |
| 20 | 0.614 | -0.239 | 1.467 | no | 60.274 | 73 |
| 21 | 0.595 | -0.181 | 1.371 | no | 57.534 | 73 |
| 22 | 0.368 | -0.484 | 1.219 | no | 53.425 | 73 |
| 23 | 0.834 | -0.011 | 1.680 | no | 54.795 | 73 |

Hours whose CI excludes 0: [0, 1, 2, 4, 10, 13, 19].

## 11. Test-window check

**RMSE (kW) by sub-period inside the test window**

| Sub-period | n | Mean Y (kW) | RMSE Mean | RMSE Persistence | RMSE LR | RMSE LR_noLag1 | RMSE LR_calendar | RMSE RF | RMSE RF_noLag1 | RMSE RF_calendar |
|---|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|
| 20–31 Oct | 284 | 2.179 | 2.875 | 3.617 | 2.675 | 2.652 | 2.652 | 2.045 | 2.616 | 2.640 |
| November | 720 | 2.910 | 2.853 | 3.838 | 2.693 | 2.688 | 2.706 | 3.274 | 2.969 | 2.703 |
| 1–21 Dec | 504 | 3.091 | 3.063 | 3.988 | 2.838 | 2.827 | 2.838 | 2.857 | 3.066 | 2.814 |
| 22–31 Dec (holiday period) | 240 | 3.216 | 3.359 | 4.584 | 3.130 | 3.135 | 3.134 | 3.203 | 3.193 | 3.050 |

**Monthly load statistics (kW)**

| Month | mean | std | max | share of hours ≥ 8 kW (%) |
|---|---:|---:|---:|---:|
| 2025-01 | 2.870 | 1.948 | 7.662 | 0.000 |
| 2025-02 | 2.851 | 1.817 | 7.911 | 0.000 |
| 2025-03 | 2.899 | 1.867 | 7.911 | 0.000 |
| 2025-04 | 2.800 | 1.861 | 7.478 | 0.000 |
| 2025-05 | 2.826 | 1.834 | 8.341 | 0.134 |
| 2025-06 | 2.757 | 2.106 | 14.063 | 1.528 |
| 2025-07 | 2.690 | 3.137 | 14.105 | 10.081 |
| 2025-08 | 1.921 | 2.462 | 13.925 | 5.511 |
| 2025-09 | 2.315 | 2.830 | 13.420 | 8.056 |
| 2025-10 | 2.242 | 2.760 | 13.632 | 6.855 |
| 2025-11 | 2.910 | 2.841 | 13.733 | 7.500 |
| 2025-12 | 3.132 | 3.124 | 15.609 | 9.677 |

**Rolling folds: Oct–Dec vs Apr–Sep** (mean of fold RMSEs, kW)

| Model | Mean fold RMSE Apr–Sep | Mean fold RMSE Oct–Dec |
|---|---:|---:|
| Mean | 2.402 | 2.935 |
| Persistence | 3.325 | 3.868 |
| LR | 2.393 | 2.735 |
| LR_noLag1 | 2.349 | 2.727 |
| LR_calendar | 2.352 | 2.734 |
| RF | 2.152 | 2.843 |
| RF_noLag1 | 2.461 | 2.905 |
| RF_calendar | 2.378 | 2.714 |

## 12. Sensitivity analyses (not used for selection)

Each variant is fitted exactly like the primary models (Train → Validation, Train+Validation → Test, same 9 folds). Tuned variants use the r2 grid (min_samples_leaf ∈ {1, 5, 20, 50} × max_features ∈ {1.0, 0.5}, 300 trees), selected by validation RMSE; the fold refits keep the selected hyper-parameters. DM-HAC compares each RF variant with the LR that uses the same encoding (d = e²_LR − e²_RF; positive ⇒ RF more accurate).

| Variant | Model key | Hyper-parameters | Val RMSE | Test MAE | Test RMSE | Test R2 | Test CVRMSE | Test NMBE | Pooled rolling RMSE | vs LR | Test DM-HAC | p (test) | Pooled DM-HAC | p (pooled) | LR pooled rolling RMSE |
|---|---|---|---:|---:|---:|---:|---:|---:|---:|---|---|---|---|---|---|
| (a) RF tuned, one-hot | RF_tuned_onehot | tuned: min_samples_leaf=5, max_features=0.5, 300 trees | 2.248 | 2.083 | 2.804 | 0.115 | 97.179 | 7.554 | 2.356 | LR | -0.080 | 0.937 | 5.194 | 0.000 | 2.559 |
| (b) LR, cyclic | LR_cyclic | OLS | 2.681 | 2.159 | 2.808 | 0.113 | 97.313 | 8.921 | 2.562 | — | — | — | — | — | — |
| (b) RF default, cyclic | RF_cyclic | default (100 trees) | 2.293 | 2.108 | 2.897 | 0.055 | 100.414 | 6.283 | 2.381 | LR_cyclic | -0.745 | 0.456 | 3.938 | 0.000 | 2.562 |
| (c) RF tuned, cyclic (= r2 selected) | RF_tuned_cyclic | tuned: min_samples_leaf=20, max_features=1.0, 300 trees | 2.187 | 2.079 | 2.837 | 0.094 | 98.320 | 7.129 | 2.352 | LR_cyclic | -0.226 | 0.821 | 4.812 | 0.000 | 2.562 |
| (d) RF default, one-hot numeric column order | RF_onehot_numeric | default (100 trees) | 2.337 | 2.157 | 2.974 | 0.004 | 103.078 | 7.333 | 2.438 | LR | -1.321 | 0.187 | 2.359 | 0.018 | 2.559 |

Cross-check with `reanalysis_r2.py`: (c) test RMSE 2.837 kW here vs 2.837 kW in r2; LR cyclic 2.808 vs 2.808 kW.

(a) differs slightly from r2's `RF / onehot / all` (2.804 here vs 2.806 kW) only because r2 orders the one-hot columns numerically.

RF tuning grids (validation RMSE, fitted on Train):

| encoding | min_samples_leaf | max_features | MAE | RMSE | R2 |
|---|---:|---:|---:|---:|---:|
| onehot | 1 | 1.000 | 1.674 | 2.323 | 0.225 |
| onehot | 1 | 0.500 | 1.667 | 2.281 | 0.253 |
| onehot | 5 | 1.000 | 1.669 | 2.290 | 0.247 |
| onehot | 5 | 0.500 | 1.673 | 2.248 | 0.274 |
| onehot | 20 | 1.000 | 1.660 | 2.254 | 0.270 |
| onehot | 20 | 0.500 | 1.733 | 2.280 | 0.253 |
| onehot | 50 | 1.000 | 1.736 | 2.309 | 0.235 |
| onehot | 50 | 0.500 | 1.875 | 2.382 | 0.185 |
| cyclic | 1 | 1.000 | 1.657 | 2.273 | 0.259 |
| cyclic | 1 | 0.500 | 1.662 | 2.240 | 0.280 |
| cyclic | 5 | 1.000 | 1.607 | 2.197 | 0.307 |
| cyclic | 5 | 0.500 | 1.648 | 2.199 | 0.306 |
| cyclic | 20 | 1.000 | 1.622 | 2.187 | 0.313 |
| cyclic | 20 | 0.500 | 1.713 | 2.236 | 0.283 |
| cyclic | 50 | 1.000 | 1.723 | 2.276 | 0.257 |
| cyclic | 50 | 0.500 | 1.825 | 2.316 | 0.230 |

## 13. Figures and files

- Predicted vs actual (test): `reanalysis_hybrid/figures/hyb_pred_vs_actual.png`
- Residuals by hour (test): `reanalysis_hybrid/figures/hyb_residuals_by_hour.png`
- Rolling-fold RMSE, CV(RMSE), NMBE: `reanalysis_hybrid/figures/hyb_rolling_folds.png`
- RF feature importance: `reanalysis_hybrid/figures/hyb_feature_importance.png`

CSV versions of every table: `reanalysis_hybrid/` (validation_metrics, test_metrics, rolling_folds, rolling_pooled, consistency_check, dm_rf_vs_lr, dm_vs_benchmarks, dm_lag_ablation, ashrae_g14, lr_coefficients, rf_importance, deviation, top10_residuals, hourly_residual, test_subperiods, monthly_load, sensitivity, rf_tuning_grid, test_predictions).
