# Round-2 reanalysis — HVAC hourly active-power baseline (LR vs RF)

Generated by `reanalysis_r2.py` (seed = 42, RF n_estimators = 300). Source: `Perhitungan LR vs RF.xlsx`, sheet *Hasil Perhitungan Manual*, columns A (Timestamp) and B (Active Power, kW) only; every feature is rebuilt in Python. The original pipeline (`reanalysis.py` → `results.json`, `figures/fig*.png`) is untouched. All numbers have 3 decimals. Residual convention: e = Y − Ŷ (positive = actual above baseline).

## Key findings

1. **Rows.** 8,760 raw hours → **8,736** after Lag-24 (first 24 h dropped). Split 60/20/20: 5,241 / 1,747 / 1,748. The manuscript's 7,009 + 1,751 = 8,760 counts raw rows and must be corrected.
2. **Selection.** On validation the best model is `RF / cyclic / all` (RMSE 2.187 kW). On the untouched test set it scores RMSE 2.837 kW, R² 0.094. The matching `LR / cyclic / all` scores RMSE 2.808 kW, R² 0.113. The lowest test RMSE of any configuration is `RF / cyclic / noLag1` (2.738 kW), but it could not have been chosen without looking at the test set.
3. **RF vs LR significance** (`cyclic / all`, DM-HAC): test p = 0.821; pooled monthly folds (n = 6,600 h) DM = 4.812, p = 0.000; RF better in 8/9 folds (Wilcoxon p = 0.039).
4. **Benchmarks.** Test RMSE: Mean 2.992, Persistence 3.958 kW. Selected-model skill: 5.163 % vs Mean and 28.315 % vs Persistence on test; 10.471 % and 33.435 % on the pooled rolling folds. Persistence has the highest RMSE of all models on test and in every fold. 18 of 18 configurations beat the constant mean on test.
5. **Lag ablation (RF, one-hot).** Test RMSE all / no Lag-1 / calendar-only = 2.806 / 2.795 / 2.816 kW; rolling mean = 2.310 / 2.464 / 2.487 kW. Removing Lag-1: DM-HAC (d = e²_noLag1 − e²_all) test mean d = -0.061, p = 0.913 (not significant); pooled folds mean d = 0.673, p = 0.000 (significant).
6. **ASHRAE G14.** 0 of 20 models pass on test, and no model passes in any fold; the lowest test CV(RMSE) is 94.890 % (limit 30 %). Every BAS-only baseline here is far from M&V grade.
7. **Oct–Dec window.** Rolling RMSE of `RF / cyclic / all`: Apr–Sep 2.093 vs Oct–Dec 2.708 kW (worst fold 2025-11); `LR / cyclic / all`: 2.387 vs 2.747 kW (worst fold 2025-07). Jul–Sep mean RMSE of `RF / cyclic / all` = 2.408 kW. Load SD and the share of hours ≥ 8 kW rise from July onward (Section 10).
8. **Deviation (test, `RF / cyclic / all`).** %Overuse (Y > Ŷ) = 49.943 %; E⁺ = 1996.763 kWh (39.587 % of use); net deviation = 359.585 kWh (7.129 %); largest positive residual 8.945 kW at 2025-12-24 00:00:00 = 4.090 σ_val. E⁺ mostly reflects model error, not confirmed waste.

## 1. Data audit

| Item | Value |
|---|---|
| Raw hourly rows in workbook | 8,760 |
| First / last timestamp | 2025-01-01 00:00:00 / 2025-12-31 23:00:00 |
| Duplicate timestamps / non-1h gaps / missing kW | 0 / 0 / 0 |
| Timestamps stored as hh:59:59.99x (rounded to the hour here) | 6,373 |
| …of which Excel HOUR() returns the previous hour | 6,373 |
| Rows dropped by Lag-24 construction | 24 |
| Modelling rows after lag construction | 8,736 |
| First modelling timestamp | 2025-01-02 00:00:00 |
| Paper Table 1: 7,009 + 1,751 | 8,760 |
| Workbook train rows (2–7009) + test rows (7010–8761) | 7,008 + 1,752 = 8,760 |
| Excel Lag-1 (col E) target row offset (row r → B[r+k]) | t: 8,759, t+1: 1 |
| Excel Lag-24 (col F) target row offset | t-24: 8,736, t: 24 |

**Finding.** After building Lag-24 the data have **8,736** rows (2025-01-02 00:00 → 2025-12-31 23:00). Table 1 (7,009 + 1,751 = 8,760) counts the *raw* rows, i.e. it describes a split made before the 24 lag rows were dropped, and the workbook itself holds 7,008 + 1,752. The Excel lag columns are not a valid lag construction (column E 'Lag-1' points to the current hour itself in all but one row, i.e. it would leak the target; column F 'Lag-24' points to the current hour for the first 24 rows). The reproduction below shows that the manuscript's numbers were nevertheless obtained with correct lags, so the Excel lag columns are illustrative only. 72.751 % of the timestamps carry a −1 ms jitter, so Excel `HOUR()` returns the previous hour for them. Features are therefore rebuilt here from the timestamp with `shift(1)` / `shift(24)`.

**Reproduction of the original configuration** (integer Hour/DoW + Lag-1 + Lag-24, no validation set, RF with scikit-learn defaults, 100 trees). First two rows: train = first 6,985 modelling rows, test = last 1,751. The 'workbook split' rows use the workbook's own test rows (last 1,752). The paper reports RMSE ≈ 2.850 (RF) and ≈ 2.919 (LR).

| Model | MAE | RMSE | R2 | CVRMSE | NMBE |
|---|---:|---:|---:|---:|---:|
| LR | 2.259 | 2.936 | 0.028 | 101.788 | 8.041 |
| RF | 2.092 | 2.851 | 0.084 | 98.834 | 7.580 |
| LR, workbook split, rounded hour | 2.260 | 2.936 | 0.028 | 101.741 | 8.102 |
| LR, workbook split, Excel HOUR() (unrounded) | 2.247 | 2.918 | 0.040 | 101.118 | 8.205 |
| LR (values stored in workbook) | 2.247 | 2.919 | 0.040 | 101.123 | 8.167 |
| RF (values stored in workbook) | 2.083 | 2.850 | 0.084 | 98.746 | 7.011 |

Max |re-fitted LR prediction − workbook LR value| over the 1,752 test hours: rounded hour 0.922 kW; Excel HOUR()/WEEKDAY() on the unrounded serials 0.039 kW.

**Finding.** The manuscript's LR is reproduced (RMSE 2.918 vs 2.919 stored) only when Hour/DoW are taken from the unrounded Excel timestamps with correct `shift()` lags. So the original lags were correct, but the Hour feature was one hour early for 6,373 of 8,760 rows (72.751 %). All new analyses use the rounded (correct) hour.

**8.890 kW.** No observed load equals 8.890 kW (max observed Y = 15.609 kW at 2025-12-28 00:00:00). The largest positive residual of the workbook-stored RF predictions is 8.890 kW at 2025-12-26 01:00:00 (Y = 10.306 kW, Ŷ = 1.416 kW), so the manuscript's 8.890 kW is a residual (actual − predicted), not a measured demand. A re-fitted default RF on the 1,751-hour test gives a maximum residual of 9.321 kW at 2025-12-24 00:00:00, which shows how strongly this statistic depends on the particular fit.

## 2. Chronological train / validation / test split (60 / 20 / 20 of 8,736 rows)

| Split | Rows | Start | End | Mean Y (kW) | SD Y (kW) |
|---|---:|---|---|---:|---:|
| Train | 5,241 | 2025-01-02 00:00:00 | 2025-08-08 08:00:00 | 2.795 | 2.168 |
| Validation | 1,747 | 2025-08-08 09:00:00 | 2025-10-20 03:00:00 | 2.143 | 2.639 |
| Test (untouched) | 1,748 | 2025-10-20 04:00:00 | 2025-12-31 23:00:00 | 2.886 | 2.981 |

Total = 8,736. Protocol: every candidate is fitted on Train and scored on Validation; the model (and RF hyper-parameters) are selected by **validation RMSE only**; the chosen specifications are refitted on Train+Validation and scored **once** on Test. All other test rows are reported for transparency, not for selection.

## 3. Model selection on the validation set

RF hyper-parameters searched per configuration (fitted on Train, scored on Validation): min_samples_leaf ∈ {1, 5, 20, 50} × max_features ∈ {1.0, 0.5}; n_estimators = 300; random_state = 42. `min_leaf=1, max_feat=1.0` is the scikit-learn default used in the manuscript.

| Configuration | min_samples_leaf | max_features | Val RMSE (default RF) | Val RMSE (selected) |
|---|---:|---:|---:|---:|
| RF / cyclic / all | 20 | 1.000 | 2.273 | 2.187 |
| RF / cyclic / calendar | 50 | 1.000 | 2.603 | 2.574 |
| RF / cyclic / noLag1 | 50 | 1.000 | 2.582 | 2.440 |
| RF / int / all | 20 | 1.000 | 2.302 | 2.195 |
| RF / int / calendar | 50 | 1.000 | 2.603 | 2.571 |
| RF / int / noLag1 | 50 | 1.000 | 2.598 | 2.436 |
| RF / onehot / all | 5 | 0.500 | 2.323 | 2.247 |
| RF / onehot / calendar | 50 | 1.000 | 2.603 | 2.590 |
| RF / onehot / noLag1 | 5 | 0.500 | 2.657 | 2.497 |

**Validation metrics** (fitted on Train; RF rows use the selected hyper-parameters). CV(RMSE) and NMBE in %; G14 = passes ASHRAE Guideline 14 hourly criteria (CV(RMSE) ≤ 30 % and |NMBE| ≤ 10 %).

| Model / encoding / lags | MAE | RMSE | R2 | CVRMSE | NMBE | G14 |
|---|---:|---:|---:|---:|---:|---|
| Mean | 2.306 | 2.719 | -0.061 | 126.892 | -30.433 | no |
| Persistence | 2.093 | 3.334 | -0.596 | 155.618 | 0.063 | no |
| LR / int / all | 2.371 | 2.779 | -0.108 | 129.689 | -32.105 | no |
| LR / int / noLag1 | 2.227 | 2.665 | -0.019 | 124.375 | -28.112 | no |
| LR / int / calendar | 2.284 | 2.701 | -0.047 | 126.055 | -30.466 | no |
| LR / onehot / all | 2.273 | 2.668 | -0.022 | 124.528 | -33.661 | no |
| LR / onehot / noLag1 | 2.123 | 2.563 | 0.057 | 119.638 | -28.932 | no |
| LR / onehot / calendar | 2.155 | 2.578 | 0.046 | 120.337 | -30.546 | no |
| LR / cyclic / all | 2.279 | 2.681 | -0.032 | 125.118 | -33.513 | no |
| LR / cyclic / noLag1 | 2.131 | 2.574 | 0.049 | 120.152 | -28.806 | no |
| LR / cyclic / calendar | 2.165 | 2.591 | 0.036 | 120.951 | -30.548 | no |
| RF / int / all | 1.626 | 2.195 | 0.308 | 102.471 | -11.224 | no |
| RF / int / noLag1 | 1.803 | 2.436 | 0.148 | 113.675 | -11.997 | no |
| RF / int / calendar | 2.144 | 2.571 | 0.051 | 120.016 | -30.560 | no |
| RF / onehot / all | 1.670 | 2.247 | 0.275 | 104.876 | -11.315 | no |
| RF / onehot / noLag1 | 1.858 | 2.497 | 0.105 | 116.549 | -12.640 | no |
| RF / onehot / calendar | 2.167 | 2.590 | 0.037 | 120.882 | -30.550 | no |
| RF / cyclic / all | 1.622 | 2.187 | 0.313 | 102.083 | -11.699 | no |
| RF / cyclic / noLag1 | 1.825 | 2.440 | 0.146 | 113.860 | -14.796 | no |
| RF / cyclic / calendar | 2.146 | 2.574 | 0.049 | 120.130 | -30.592 | no |

**Selected on validation: `RF / cyclic / all`** (lowest validation RMSE). This choice was locked before the test set was scored.

## 4. Untouched test set (fitted on Train+Validation, scored once)

Test window: 2025-10-20 04:00:00 → 2025-12-31 23:00:00 (n = 1,748). Skill = 1 − RMSE_model / RMSE_benchmark, in %; negative = worse than the benchmark.

| Model / encoding / lags | MAE | RMSE | R2 | CVRMSE | NMBE | G14 | Skill vs Mean (%) | Skill vs Persistence (%) |
|---|---:|---:|---:|---:|---:|---|---:|---:|
| Mean | 2.308 | 2.992 | -0.007 | 103.672 | 8.801 | no | 0.000 | 24.413 |
| Persistence | 2.675 | 3.958 | -0.763 | 137.155 | -0.041 | no | -32.298 | 0.000 |
| LR / int / all | 2.261 | 2.938 | 0.028 | 101.831 | 8.035 | no | 1.776 | 25.755 |
| LR / int / noLag1 | 2.251 | 2.929 | 0.035 | 101.491 | 7.802 | no | 2.104 | 26.003 |
| LR / int / calendar | 2.293 | 2.973 | 0.005 | 103.044 | 8.850 | no | 0.606 | 24.871 |
| LR / onehot / all | 2.152 | 2.796 | 0.120 | 96.897 | 8.997 | no | 6.535 | 29.352 |
| LR / onehot / noLag1 | 2.135 | 2.788 | 0.125 | 96.621 | 8.362 | no | 6.801 | 29.554 |
| LR / onehot / calendar | 2.149 | 2.798 | 0.119 | 96.980 | 8.956 | no | 6.455 | 29.292 |
| LR / cyclic / all | 2.159 | 2.808 | 0.113 | 97.313 | 8.921 | no | 6.134 | 29.049 |
| LR / cyclic / noLag1 | 2.142 | 2.799 | 0.118 | 96.993 | 8.309 | no | 6.442 | 29.282 |
| LR / cyclic / calendar | 2.156 | 2.810 | 0.111 | 97.376 | 8.961 | no | 6.073 | 29.003 |
| RF / int / all | 2.087 | 2.847 | 0.088 | 98.662 | 7.392 | no | 4.833 | 28.066 |
| RF / int / noLag1 | 2.071 | 2.750 | 0.149 | 95.306 | 12.346 | no | 8.069 | 30.512 |
| RF / int / calendar | 2.117 | 2.768 | 0.138 | 95.913 | 8.944 | no | 7.484 | 30.070 |
| RF / onehot / all | 2.087 | 2.806 | 0.114 | 97.247 | 7.537 | no | 6.197 | 29.097 |
| RF / onehot / noLag1 | 2.100 | 2.795 | 0.121 | 96.868 | 11.528 | no | 6.563 | 29.374 |
| RF / onehot / calendar | 2.164 | 2.816 | 0.107 | 97.607 | 8.831 | no | 5.850 | 28.835 |
| RF / cyclic / all | 2.079 | 2.837 | 0.094 | 98.320 | 7.129 | no | 5.163 | 28.315 |
| RF / cyclic / noLag1 | 2.061 | 2.738 | 0.156 | 94.890 | 11.488 | no | 8.470 | 30.815 |
| RF / cyclic / calendar | 2.117 | 2.768 | 0.138 | 95.921 | 8.949 | no | 7.477 | 30.064 |

Selected model on test: RMSE = 2.837 kW, R² = 0.094, skill vs Mean = 5.163 %, skill vs Persistence = 28.315 %.

## 5. Rolling-origin evaluation (expanding window, monthly folds)

Initial training window 2025-01-02 → 2025-03-31; folds = calendar months April–December 2025 (9 folds). For each fold every model is refitted on all data before the month and scored on that month. RF hyper-parameters are fixed at the values selected in Section 3. Cells: mean ± SD [95 % CI, t with 8 df] across folds.

| fold | month | n_train | n_test |
|---:|---|---:|---:|
| 1 | 2025-04 | 2,136 | 720 |
| 2 | 2025-05 | 2,856 | 744 |
| 3 | 2025-06 | 3,600 | 720 |
| 4 | 2025-07 | 4,320 | 744 |
| 5 | 2025-08 | 5,064 | 744 |
| 6 | 2025-09 | 5,808 | 720 |
| 7 | 2025-10 | 6,528 | 744 |
| 8 | 2025-11 | 7,272 | 720 |
| 9 | 2025-12 | 7,992 | 744 |

| Model / encoding / lags | MAE | RMSE | R2 | CVRMSE | NMBE | G14 folds passed |
|---|---|---|---|---|---|---|
| Mean | 2.081 ± 0.421 [1.757, 2.405] | 2.579 ± 0.518 [2.182, 2.977] | -0.024 ± 0.041 [-0.056, 0.008] | 100.812 ± 26.556 [80.399, 121.225] | -7.553 ± 18.211 [-21.550, 6.445] | 0/9 |
| Persistence | 2.462 ± 0.291 [2.238, 2.685] | 3.506 ± 0.453 [3.158, 3.854] | -0.980 ± 0.459 [-1.334, -0.627] | 135.721 ± 21.642 [119.085, 152.356] | -0.023 ± 0.249 [-0.214, 0.169] | 0/9 |
| LR / int / all | 2.104 ± 0.484 [1.732, 2.477] | 2.580 ± 0.588 [2.128, 3.032] | -0.017 ± 0.117 [-0.107, 0.073] | 101.063 ± 29.487 [78.397, 123.729] | -8.592 ± 18.667 [-22.941, 5.757] | 0/9 |
| LR / int / noLag1 | 2.040 ± 0.397 [1.736, 2.345] | 2.545 ± 0.495 [2.164, 2.926] | 0.001 ± 0.033 [-0.025, 0.027] | 99.419 ± 25.510 [79.810, 119.027] | -7.163 ± 16.703 [-20.002, 5.676] | 0/9 |
| LR / int / calendar | 2.069 ± 0.415 [1.750, 2.388] | 2.567 ± 0.510 [2.175, 2.959] | -0.015 ± 0.040 [-0.046, 0.015] | 100.324 ± 26.203 [80.183, 120.465] | -7.545 ± 18.234 [-21.561, 6.471] | 0/9 |
| LR / onehot / all | 2.042 ± 0.444 [1.701, 2.383] | 2.507 ± 0.532 [2.098, 2.915] | 0.032 ± 0.108 [-0.051, 0.115] | 98.107 ± 27.207 [77.194, 119.020] | -8.767 ± 19.744 [-23.944, 6.410] | 0/9 |
| LR / onehot / noLag1 | 1.977 ± 0.349 [1.709, 2.245] | 2.475 ± 0.438 [2.138, 2.812] | 0.047 ± 0.068 [-0.006, 0.099] | 96.597 ± 23.276 [78.706, 114.489] | -7.246 ± 17.285 [-20.533, 6.040] | 0/9 |
| LR / onehot / calendar | 1.987 ± 0.356 [1.713, 2.261] | 2.479 ± 0.442 [2.140, 2.819] | 0.044 ± 0.067 [-0.008, 0.095] | 96.796 ± 23.567 [78.681, 114.911] | -7.535 ± 18.267 [-21.576, 6.506] | 0/9 |
| LR / cyclic / all | 2.040 ± 0.454 [1.691, 2.389] | 2.507 ± 0.546 [2.088, 2.927] | 0.034 ± 0.112 [-0.052, 0.120] | 98.153 ± 27.732 [76.837, 119.470] | -8.745 ± 19.646 [-23.846, 6.357] | 0/9 |
| LR / cyclic / noLag1 | 1.974 ± 0.361 [1.697, 2.252] | 2.475 ± 0.451 [2.129, 2.822] | 0.049 ± 0.058 [0.005, 0.093] | 96.641 ± 23.731 [78.400, 114.882] | -7.223 ± 17.208 [-20.450, 6.005] | 0/9 |
| LR / cyclic / calendar | 1.987 ± 0.368 [1.704, 2.270] | 2.481 ± 0.454 [2.132, 2.830] | 0.045 ± 0.058 [0.000, 0.089] | 96.899 ± 24.029 [78.428, 115.370] | -7.543 ± 18.268 [-21.585, 6.499] | 0/9 |
| RF / int / all | 1.785 ± 0.368 [1.502, 2.068] | 2.306 ± 0.538 [1.893, 2.719] | 0.173 ± 0.188 [0.029, 0.318] | 89.095 ± 20.511 [73.329, 104.862] | -3.408 ± 11.258 [-12.061, 5.246] | 0/9 |
| RF / int / noLag1 | 1.856 ± 0.304 [1.622, 2.089] | 2.415 ± 0.412 [2.098, 2.732] | 0.088 ± 0.084 [0.024, 0.153] | 93.976 ± 20.671 [78.087, 109.865] | -0.723 ± 10.917 [-9.115, 7.669] | 0/9 |
| RF / int / calendar | 1.970 ± 0.352 [1.700, 2.241] | 2.465 ± 0.435 [2.131, 2.799] | 0.054 ± 0.073 [-0.002, 0.110] | 96.258 ± 23.436 [78.243, 114.272] | -7.506 ± 18.262 [-21.544, 6.531] | 0/9 |
| RF / onehot / all | 1.790 ± 0.356 [1.516, 2.064] | 2.310 ± 0.507 [1.920, 2.700] | 0.171 ± 0.161 [0.047, 0.295] | 89.341 ± 20.012 [73.959, 104.723] | -3.117 ± 9.900 [-10.727, 4.493] | 0/9 |
| RF / onehot / noLag1 | 1.894 ± 0.295 [1.667, 2.121] | 2.464 ± 0.423 [2.139, 2.789] | 0.052 ± 0.082 [-0.011, 0.115] | 95.919 ± 21.445 [79.434, 112.403] | -0.778 ± 10.126 [-8.562, 7.006] | 0/9 |
| RF / onehot / calendar | 1.994 ± 0.364 [1.714, 2.274] | 2.487 ± 0.451 [2.140, 2.833] | 0.040 ± 0.059 [-0.006, 0.086] | 97.089 ± 23.881 [78.733, 115.446] | -7.546 ± 18.243 [-21.569, 6.477] | 0/9 |
| RF / cyclic / all | 1.779 ± 0.369 [1.495, 2.063] | 2.298 ± 0.533 [1.889, 2.707] | 0.179 ± 0.180 [0.041, 0.317] | 88.771 ± 20.255 [73.201, 104.340] | -3.614 ± 11.560 [-12.499, 5.272] | 0/9 |
| RF / cyclic / noLag1 | 1.861 ± 0.308 [1.624, 2.098] | 2.414 ± 0.413 [2.097, 2.732] | 0.089 ± 0.085 [0.024, 0.155] | 93.965 ± 20.870 [77.923, 110.007] | -1.900 ± 12.189 [-11.269, 7.469] | 0/9 |
| RF / cyclic / calendar | 1.972 ± 0.353 [1.701, 2.243] | 2.466 ± 0.436 [2.130, 2.801] | 0.053 ± 0.072 [-0.002, 0.109] | 96.308 ± 23.528 [78.222, 114.393] | -7.512 ± 18.272 [-21.557, 6.534] | 0/9 |

**RMSE (kW) per fold**

| Model / encoding / lags | 2025-04 | 2025-05 | 2025-06 | 2025-07 | 2025-08 | 2025-09 | 2025-10 | 2025-11 | 2025-12 |
|---|---:|---:|---:|---:|---:|---:|---:|---:|---:|
| Mean | 1.862 | 1.833 | 2.106 | 3.138 | 2.617 | 2.854 | 2.789 | 2.855 | 3.160 |
| Persistence | 3.039 | 3.033 | 3.166 | 4.064 | 3.078 | 3.572 | 3.577 | 3.838 | 4.190 |
| LR / int / all | 1.755 | 1.701 | 2.142 | 3.409 | 2.710 | 2.861 | 2.752 | 2.797 | 3.093 |
| LR / int / noLag1 | 1.862 | 1.832 | 2.110 | 3.127 | 2.560 | 2.800 | 2.730 | 2.794 | 3.091 |
| LR / int / calendar | 1.861 | 1.832 | 2.103 | 3.128 | 2.605 | 2.837 | 2.757 | 2.846 | 3.137 |
| LR / onehot / all | 1.793 | 1.719 | 2.137 | 3.359 | 2.617 | 2.731 | 2.605 | 2.688 | 2.911 |
| LR / onehot / noLag1 | 1.896 | 1.846 | 2.109 | 3.096 | 2.475 | 2.673 | 2.585 | 2.685 | 2.910 |
| LR / onehot / calendar | 1.891 | 1.846 | 2.101 | 3.093 | 2.499 | 2.682 | 2.584 | 2.703 | 2.914 |
| LR / cyclic / all | 1.753 | 1.701 | 2.134 | 3.359 | 2.626 | 2.749 | 2.617 | 2.693 | 2.932 |
| LR / cyclic / noLag1 | 1.861 | 1.831 | 2.106 | 3.095 | 2.481 | 2.690 | 2.595 | 2.689 | 2.930 |
| LR / cyclic / calendar | 1.860 | 1.832 | 2.099 | 3.094 | 2.508 | 2.702 | 2.594 | 2.707 | 2.936 |
| RF / int / all | 1.634 | 1.637 | 2.075 | 2.823 | 2.123 | 2.303 | 2.146 | 3.169 | 2.842 |
| RF / int / noLag1 | 1.877 | 1.849 | 2.116 | 2.989 | 2.308 | 2.611 | 2.453 | 2.644 | 2.892 |
| RF / int / calendar | 1.880 | 1.842 | 2.103 | 3.093 | 2.486 | 2.678 | 2.558 | 2.684 | 2.860 |
| RF / onehot / all | 1.647 | 1.662 | 2.078 | 2.730 | 2.142 | 2.361 | 2.195 | 3.073 | 2.897 |
| RF / onehot / noLag1 | 1.907 | 1.878 | 2.135 | 3.006 | 2.389 | 2.699 | 2.470 | 2.732 | 2.958 |
| RF / onehot / calendar | 1.873 | 1.843 | 2.100 | 3.098 | 2.508 | 2.696 | 2.600 | 2.722 | 2.938 |
| RF / cyclic / all | 1.627 | 1.640 | 2.067 | 2.821 | 2.116 | 2.286 | 2.137 | 3.121 | 2.866 |
| RF / cyclic / noLag1 | 1.871 | 1.847 | 2.115 | 3.008 | 2.325 | 2.605 | 2.442 | 2.641 | 2.875 |
| RF / cyclic / calendar | 1.875 | 1.845 | 2.101 | 3.096 | 2.488 | 2.681 | 2.564 | 2.683 | 2.861 |

**R² per fold**

| Model / encoding / lags | 2025-04 | 2025-05 | 2025-06 | 2025-07 | 2025-08 | 2025-09 | 2025-10 | 2025-11 | 2025-12 |
|---|---:|---:|---:|---:|---:|---:|---:|---:|---:|
| Mean | -0.002 | -0.000 | -0.002 | -0.002 | -0.131 | -0.018 | -0.023 | -0.011 | -0.025 |
| Persistence | -1.670 | -1.740 | -1.263 | -0.681 | -0.565 | -0.595 | -0.682 | -0.827 | -0.801 |
| LR / int / all | 0.110 | 0.138 | -0.036 | -0.182 | -0.213 | -0.023 | 0.004 | 0.029 | 0.018 |
| LR / int / noLag1 | -0.002 | 0.001 | -0.006 | 0.005 | -0.082 | 0.020 | 0.020 | 0.032 | 0.020 |
| LR / int / calendar | -0.001 | 0.001 | 0.001 | 0.004 | -0.120 | -0.006 | 0.001 | -0.005 | -0.010 |
| LR / onehot / all | 0.070 | 0.120 | -0.032 | -0.148 | -0.131 | 0.068 | 0.108 | 0.104 | 0.130 |
| LR / onehot / noLag1 | -0.039 | -0.015 | -0.004 | 0.025 | -0.011 | 0.107 | 0.122 | 0.106 | 0.131 |
| LR / onehot / calendar | -0.034 | -0.014 | 0.003 | 0.026 | -0.031 | 0.101 | 0.122 | 0.094 | 0.128 |
| LR / cyclic / all | 0.111 | 0.138 | -0.028 | -0.148 | -0.139 | 0.055 | 0.100 | 0.101 | 0.117 |
| LR / cyclic / noLag1 | -0.001 | 0.001 | -0.002 | 0.025 | -0.017 | 0.095 | 0.115 | 0.103 | 0.119 |
| LR / cyclic / calendar | 0.000 | 0.001 | 0.005 | 0.026 | -0.039 | 0.087 | 0.116 | 0.091 | 0.116 |
| RF / int / all | 0.229 | 0.202 | 0.028 | 0.189 | 0.255 | 0.337 | 0.395 | -0.246 | 0.171 |
| RF / int / noLag1 | -0.018 | -0.018 | -0.011 | 0.091 | 0.121 | 0.148 | 0.209 | 0.133 | 0.142 |
| RF / int / calendar | -0.022 | -0.011 | 0.001 | 0.027 | -0.020 | 0.104 | 0.140 | 0.106 | 0.160 |
| RF / onehot / all | 0.216 | 0.177 | 0.025 | 0.242 | 0.242 | 0.303 | 0.367 | -0.172 | 0.138 |
| RF / onehot / noLag1 | -0.051 | -0.051 | -0.029 | 0.081 | 0.057 | 0.089 | 0.198 | 0.074 | 0.102 |
| RF / onehot / calendar | -0.014 | -0.012 | 0.004 | 0.023 | -0.038 | 0.091 | 0.111 | 0.081 | 0.114 |
| RF / cyclic / all | 0.235 | 0.199 | 0.035 | 0.190 | 0.260 | 0.347 | 0.400 | -0.208 | 0.157 |
| RF / cyclic / noLag1 | -0.012 | -0.016 | -0.011 | 0.079 | 0.107 | 0.152 | 0.216 | 0.135 | 0.152 |
| RF / cyclic / calendar | -0.017 | -0.013 | 0.003 | 0.025 | -0.022 | 0.101 | 0.136 | 0.107 | 0.160 |

**Pooled out-of-sample metrics over all folds** (Apr–Dec, n = 6,600 hours) and skill vs benchmarks

| Model / encoding / lags | MAE | RMSE | R2 | CVRMSE | NMBE | G14 | Skill vs Mean (%) | Skill vs Persistence (%) |
|---|---:|---:|---:|---:|---:|---|---:|---:|
| Mean | 2.083 | 2.627 | -0.005 | 100.268 | -5.307 | no | 0.000 | 25.650 |
| Persistence | 2.461 | 3.534 | -0.818 | 134.858 | -0.008 | no | -34.498 | 0.000 |
| LR / int / all | 2.106 | 2.642 | -0.016 | 100.819 | -6.338 | no | -0.550 | 25.241 |
| LR / int / noLag1 | 2.042 | 2.590 | 0.023 | 98.835 | -5.119 | no | 1.429 | 26.712 |
| LR / int / calendar | 2.071 | 2.614 | 0.005 | 99.767 | -5.295 | no | 0.499 | 26.021 |
| LR / onehot / all | 2.044 | 2.559 | 0.047 | 97.657 | -6.366 | no | 2.604 | 27.585 |
| LR / onehot / noLag1 | 1.978 | 2.511 | 0.082 | 95.834 | -5.123 | no | 4.422 | 28.937 |
| LR / onehot / calendar | 1.988 | 2.516 | 0.078 | 96.016 | -5.281 | no | 4.240 | 28.802 |
| LR / cyclic / all | 2.042 | 2.562 | 0.044 | 97.774 | -6.357 | no | 2.487 | 27.499 |
| LR / cyclic / noLag1 | 1.976 | 2.514 | 0.080 | 95.929 | -5.110 | no | 4.327 | 28.867 |
| LR / cyclic / calendar | 1.988 | 2.520 | 0.075 | 96.167 | -5.289 | no | 4.090 | 28.691 |
| RF / int / all | 1.785 | 2.361 | 0.188 | 90.097 | -2.327 | no | 10.144 | 33.191 |
| RF / int / noLag1 | 1.856 | 2.448 | 0.128 | 93.417 | 0.466 | no | 6.832 | 30.729 |
| RF / int / calendar | 1.972 | 2.501 | 0.089 | 95.435 | -5.252 | no | 4.819 | 29.233 |
| RF / onehot / all | 1.790 | 2.359 | 0.190 | 90.022 | -2.192 | no | 10.219 | 33.247 |
| RF / onehot / noLag1 | 1.894 | 2.498 | 0.092 | 95.312 | 0.316 | no | 4.942 | 29.324 |
| RF / onehot / calendar | 1.995 | 2.525 | 0.072 | 96.353 | -5.296 | no | 3.905 | 28.553 |
| RF / cyclic / all | 1.779 | 2.352 | 0.194 | 89.768 | -2.497 | no | 10.471 | 33.435 |
| RF / cyclic / noLag1 | 1.862 | 2.447 | 0.128 | 93.387 | -0.566 | no | 6.862 | 30.752 |
| RF / cyclic / calendar | 1.973 | 2.502 | 0.089 | 95.485 | -5.256 | no | 4.770 | 29.196 |

## 6. Significance tests: RF vs LR

Diebold–Mariano test, squared-error loss, d_t = e²_LR − e²_RF (positive mean d ⇒ RF more accurate), Harvey–Leybourne–Newbold small-sample factor, two-sided p from t(T−1). *DM (h=1)* uses the classic variance; *DM-HAC* uses a Newey–West long-run variance with 24 lags because hourly loss differentials are autocorrelated (this is the version to cite). Paired tests on the 9 monthly fold RMSEs are added.

| Encoding / lags | Test mean d | Test DM (h=1) | p (h=1) | Test DM-HAC | p (HAC) | Pooled-fold DM-HAC | p (pooled HAC) | Fold ΔRMSE LR−RF mean | paired t p | Wilcoxon p | Folds RF better |
|---|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---|
| int / all | 0.529 | 1.475 | 0.140 | 0.678 | 0.498 | 6.033 | 0.000 | 0.274 | 0.041 | 0.039 | 8/9 |
| int / noLag1 | 1.013 | 8.693 | 0.000 | 9.477 | 0.000 | 13.375 | 0.000 | 0.130 | 0.010 | 0.055 | 6/9 |
| int / calendar | 1.181 | 13.122 | 0.000 | 14.376 | 0.000 | 13.272 | 0.000 | 0.102 | 0.020 | 0.039 | 7/9 |
| onehot / all | -0.057 | -0.207 | 0.836 | -0.100 | 0.920 | 5.007 | 0.000 | 0.197 | 0.090 | 0.055 | 8/9 |
| onehot / noLag1 | -0.040 | -0.375 | 0.708 | -0.390 | 0.697 | 1.427 | 0.154 | 0.011 | 0.630 | 0.910 | 3/9 |
| onehot / calendar | -0.102 | -5.566 | 0.000 | -5.095 | 0.000 | -5.218 | 0.000 | -0.007 | 0.125 | 0.164 | 3/9 |
| cyclic / all | -0.164 | -0.501 | 0.616 | -0.226 | 0.821 | 4.812 | 0.000 | 0.209 | 0.084 | 0.039 | 8/9 |
| cyclic / noLag1 | 0.336 | 4.062 | 0.000 | 4.388 | 0.000 | 9.121 | 0.000 | 0.061 | 0.024 | 0.055 | 6/9 |
| cyclic / calendar | 0.234 | 5.949 | 0.000 | 5.954 | 0.000 | 5.404 | 0.000 | 0.015 | 0.138 | 0.164 | 5/9 |

Additional DM-HAC comparisons (d = e²_A − e²_B; positive ⇒ B more accurate):

| A (reference) | B | Test mean d | Test DM-HAC | p (test) | Pooled-fold DM-HAC | p (pooled) |
|---|---|---:|---:|---:|---:|---:|
| Mean | RF / cyclic / all | 0.900 | 1.205 | 0.228 | 6.468 | 0.000 |
| Persistence | RF / cyclic / all | 7.614 | 6.452 | 0.000 | 17.742 | 0.000 |
| RF / onehot / noLag1 | RF / onehot / all | -0.061 | -0.109 | 0.913 | 3.633 | 0.000 |
| RF / onehot / calendar | RF / onehot / all | 0.058 | 0.103 | 0.918 | 4.344 | 0.000 |
| LR / onehot / calendar | LR / onehot / all | 0.013 | 0.325 | 0.745 | -4.003 | 0.000 |

## 7. ASHRAE Guideline 14 (hourly: CV(RMSE) ≤ 30 %, |NMBE| ≤ 10 %)

CV(RMSE) = RMSE / Ȳ × 100; NMBE = Σ(Y − Ŷ) / (n · Ȳ) × 100 (out-of-sample, so no degrees-of-freedom correction, p = 0).

| Model / encoding / lags | Val CV(RMSE) | Val NMBE | Val pass | Test CV(RMSE) | Test NMBE | Test pass | Rolling CV(RMSE) mean | Rolling NMBE mean | Folds passed |
|---|---:|---:|---|---:|---:|---|---:|---:|---:|
| Mean | 126.892 | -30.433 | no | 103.672 | 8.801 | no | 100.812 | -7.553 | 0 |
| Persistence | 155.618 | 0.063 | no | 137.155 | -0.041 | no | 135.721 | -0.023 | 0 |
| LR / int / all | 129.689 | -32.105 | no | 101.831 | 8.035 | no | 101.063 | -8.592 | 0 |
| LR / int / noLag1 | 124.375 | -28.112 | no | 101.491 | 7.802 | no | 99.419 | -7.163 | 0 |
| LR / int / calendar | 126.055 | -30.466 | no | 103.044 | 8.850 | no | 100.324 | -7.545 | 0 |
| LR / onehot / all | 124.528 | -33.661 | no | 96.897 | 8.997 | no | 98.107 | -8.767 | 0 |
| LR / onehot / noLag1 | 119.638 | -28.932 | no | 96.621 | 8.362 | no | 96.597 | -7.246 | 0 |
| LR / onehot / calendar | 120.337 | -30.546 | no | 96.980 | 8.956 | no | 96.796 | -7.535 | 0 |
| LR / cyclic / all | 125.118 | -33.513 | no | 97.313 | 8.921 | no | 98.153 | -8.745 | 0 |
| LR / cyclic / noLag1 | 120.152 | -28.806 | no | 96.993 | 8.309 | no | 96.641 | -7.223 | 0 |
| LR / cyclic / calendar | 120.951 | -30.548 | no | 97.376 | 8.961 | no | 96.899 | -7.543 | 0 |
| RF / int / all | 102.471 | -11.224 | no | 98.662 | 7.392 | no | 89.095 | -3.408 | 0 |
| RF / int / noLag1 | 113.675 | -11.997 | no | 95.306 | 12.346 | no | 93.976 | -0.723 | 0 |
| RF / int / calendar | 120.016 | -30.560 | no | 95.913 | 8.944 | no | 96.258 | -7.506 | 0 |
| RF / onehot / all | 104.876 | -11.315 | no | 97.247 | 7.537 | no | 89.341 | -3.117 | 0 |
| RF / onehot / noLag1 | 116.549 | -12.640 | no | 96.868 | 11.528 | no | 95.919 | -0.778 | 0 |
| RF / onehot / calendar | 120.882 | -30.550 | no | 97.607 | 8.831 | no | 97.089 | -7.546 | 0 |
| RF / cyclic / all | 102.083 | -11.699 | no | 98.320 | 7.129 | no | 88.771 | -3.614 | 0 |
| RF / cyclic / noLag1 | 113.860 | -14.796 | no | 94.890 | 11.488 | no | 93.965 | -1.900 | 0 |
| RF / cyclic / calendar | 120.130 | -30.592 | no | 95.921 | 8.949 | no | 96.308 | -7.512 | 0 |

Models passing G14 on test: 0 of 20. Lowest test CV(RMSE): 94.890 % (RF / cyclic / noLag1).

## 8. LR (OLS) coefficients, fitted on Train+Validation

Standard errors are Newey–West HAC (24 lags). One-hot reference levels: hour 0 and Monday (dow 0). Cyclical: hour angle 2π·h/24, day-of-week angle 2π·d/7.

**One-hot** (Hour + DoW + Lag-1 + Lag-24; in-sample R² = 0.075, n = 6,988)

| term | coef | HAC SE | z | p | CI low | CI high |
|---|---:|---:|---:|---:|---:|---:|
| const | 3.316 | 0.188 | 17.644 | 0.000 | 2.948 | 3.685 |
| hour_1 | -0.137 | 0.243 | -0.564 | 0.573 | -0.614 | 0.339 |
| hour_2 | -0.489 | 0.202 | -2.421 | 0.015 | -0.885 | -0.093 |
| hour_3 | -0.536 | 0.192 | -2.791 | 0.005 | -0.912 | -0.160 |
| hour_4 | -1.027 | 0.199 | -5.165 | 0.000 | -1.416 | -0.637 |
| hour_5 | -1.120 | 0.197 | -5.681 | 0.000 | -1.507 | -0.734 |
| hour_6 | -1.216 | 0.201 | -6.061 | 0.000 | -1.609 | -0.823 |
| hour_7 | -1.264 | 0.199 | -6.346 | 0.000 | -1.655 | -0.874 |
| hour_8 | -1.169 | 0.197 | -5.933 | 0.000 | -1.555 | -0.783 |
| hour_9 | -1.365 | 0.203 | -6.724 | 0.000 | -1.763 | -0.967 |
| hour_10 | -1.281 | 0.195 | -6.584 | 0.000 | -1.662 | -0.900 |
| hour_11 | -1.268 | 0.204 | -6.219 | 0.000 | -1.668 | -0.869 |
| hour_12 | -1.439 | 0.194 | -7.425 | 0.000 | -1.818 | -1.059 |
| hour_13 | -1.105 | 0.208 | -5.299 | 0.000 | -1.513 | -0.696 |
| hour_14 | -1.232 | 0.200 | -6.165 | 0.000 | -1.624 | -0.841 |
| hour_15 | -1.248 | 0.194 | -6.423 | 0.000 | -1.629 | -0.867 |
| hour_16 | -0.983 | 0.201 | -4.901 | 0.000 | -1.376 | -0.590 |
| hour_17 | -0.650 | 0.204 | -3.187 | 0.001 | -1.050 | -0.250 |
| hour_18 | -0.216 | 0.206 | -1.049 | 0.294 | -0.620 | 0.188 |
| hour_19 | -0.254 | 0.204 | -1.247 | 0.212 | -0.653 | 0.145 |
| hour_20 | 0.329 | 0.198 | 1.659 | 0.097 | -0.060 | 0.718 |
| hour_21 | 0.242 | 0.198 | 1.224 | 0.221 | -0.146 | 0.630 |
| hour_22 | 0.024 | 0.228 | 0.103 | 0.918 | -0.423 | 0.470 |
| hour_23 | 0.108 | 0.224 | 0.484 | 0.629 | -0.331 | 0.548 |
| dow_1 | 0.096 | 0.099 | 0.969 | 0.332 | -0.098 | 0.291 |
| dow_2 | -0.168 | 0.142 | -1.184 | 0.236 | -0.447 | 0.110 |
| dow_3 | -0.022 | 0.127 | -0.171 | 0.864 | -0.270 | 0.227 |
| dow_4 | 0.189 | 0.113 | 1.664 | 0.096 | -0.034 | 0.411 |
| dow_5 | 0.148 | 0.109 | 1.351 | 0.177 | -0.067 | 0.362 |
| dow_6 | 0.083 | 0.110 | 0.758 | 0.448 | -0.132 | 0.299 |
| lag1 | -0.079 | 0.017 | -4.735 | 0.000 | -0.111 | -0.046 |
| lag24 | 0.074 | 0.016 | 4.669 | 0.000 | 0.043 | 0.106 |

**Cyclical sin/cos** (Hour + DoW + Lag-1 + Lag-24; in-sample R² = 0.067, n = 6,988)

| term | coef | HAC SE | z | p | CI low | CI high |
|---|---:|---:|---:|---:|---:|---:|
| const | 2.619 | 0.071 | 36.866 | 0.000 | 2.480 | 2.758 |
| hour_sin | -0.396 | 0.036 | -11.051 | 0.000 | -0.466 | -0.325 |
| hour_cos | 0.659 | 0.056 | 11.686 | 0.000 | 0.549 | 0.770 |
| dow_sin | -0.110 | 0.048 | -2.284 | 0.022 | -0.205 | -0.016 |
| dow_cos | -0.011 | 0.047 | -0.228 | 0.820 | -0.103 | 0.082 |
| lag1 | -0.076 | 0.017 | -4.476 | 0.000 | -0.109 | -0.043 |
| lag24 | 0.080 | 0.016 | 4.993 | 0.000 | 0.049 | 0.112 |

**Integer (original encoding, reference)** (Hour + DoW + Lag-1 + Lag-24; in-sample R² = 0.023, n = 6,988)

| term | coef | HAC SE | z | p | CI low | CI high |
|---|---:|---:|---:|---:|---:|---:|
| const | 2.012 | 0.106 | 18.995 | 0.000 | 1.804 | 2.220 |
| hour | 0.027 | 0.004 | 7.623 | 0.000 | 0.020 | 0.034 |
| dow | 0.023 | 0.014 | 1.638 | 0.101 | -0.005 | 0.051 |
| lag1 | -0.031 | 0.019 | -1.665 | 0.096 | -0.067 | 0.005 |
| lag24 | 0.122 | 0.017 | 7.091 | 0.000 | 0.088 | 0.155 |

Cyclical hour term: amplitude = 0.769 kW, implied peak at hour ≈ 21.935.

## 9. RF feature importance (lag ablation)

MDI = impurity importance from the Train+Validation fit, summed over the columns of each feature group (%). Permutation = increase in test MSE (kW²) when a whole feature group is permuted jointly (10 repeats, seed 42).

| RF / encoding / lags | MDI %: Hour | MDI %: DayOfWeek | MDI %: Lag-1 | MDI %: Lag-24 | Perm ΔMSE: Hour | Perm ΔMSE: DayOfWeek | Perm ΔMSE: Lag-1 | Perm ΔMSE: Lag-24 |
|---|---:|---:|---:|---:|---:|---:|---:|---:|
| RF / int / all | 14.215 | 2.797 | 72.431 | 10.557 | 0.820 | 0.072 | 2.317 | 0.208 |
| RF / int / noLag1 | 41.804 | 6.216 | nan | 51.981 | 1.681 | 0.156 | nan | 0.463 |
| RF / int / calendar | 79.760 | 20.240 | nan | nan | 1.580 | 0.302 | nan | nan |
| RF / onehot / all | 11.655 | 5.913 | 59.959 | 22.472 | 0.327 | 0.137 | 2.206 | 0.495 |
| RF / onehot / noLag1 | 27.746 | 13.421 | nan | 58.834 | 1.288 | 0.368 | nan | 0.723 |
| RF / onehot / calendar | 97.233 | 2.767 | nan | nan | 1.284 | 0.018 | nan | nan |
| RF / cyclic / all | 15.260 | 3.531 | 71.176 | 10.033 | 0.837 | 0.048 | 2.366 | 0.195 |
| RF / cyclic / noLag1 | 40.574 | 6.817 | nan | 52.609 | 1.802 | 0.176 | nan | 0.457 |
| RF / cyclic / calendar | 81.260 | 18.740 | nan | nan | 1.631 | 0.286 | nan | nan |

**Lag ablation summary on test** (RMSE in kW; Δ = change vs the 'all' configuration of the same model and encoding)

| Model / encoding | RMSE all | RMSE noLag1 | Δ noLag1 | RMSE calendar | Δ calendar | Rolling RMSE all | Rolling RMSE noLag1 | Rolling RMSE calendar |
|---|---:|---:|---:|---:|---:|---:|---:|---:|
| LR / int | 2.938 | 2.929 | -0.010 | 2.973 | 0.035 | 2.580 | 2.545 | 2.567 |
| LR / onehot | 2.796 | 2.788 | -0.008 | 2.798 | 0.002 | 2.507 | 2.475 | 2.479 |
| LR / cyclic | 2.808 | 2.799 | -0.009 | 2.810 | 0.002 | 2.507 | 2.475 | 2.481 |
| RF / int | 2.847 | 2.750 | -0.097 | 2.768 | -0.079 | 2.306 | 2.415 | 2.465 |
| RF / onehot | 2.806 | 2.795 | -0.011 | 2.816 | 0.010 | 2.310 | 2.464 | 2.487 |
| RF / cyclic | 2.837 | 2.738 | -0.099 | 2.768 | -0.069 | 2.298 | 2.414 | 2.466 |

## 10. Test-window check: is Oct–Dec unusually hard?

| Model / encoding / lags | RMSE Apr–Sep folds | RMSE Oct–Dec folds | R2 Apr–Sep folds | R2 Oct–Dec folds | CVRMSE Apr–Sep folds | CVRMSE Oct–Dec folds | NMBE Apr–Sep folds | NMBE Oct–Dec folds |
|---|---:|---:|---:|---:|---:|---:|---:|---:|
| Mean | 2.402 | 2.935 | -0.026 | -0.019 | 97.314 | 107.807 | -12.556 | 2.455 |
| Persistence | 3.325 | 3.868 | -1.086 | -0.770 | 132.712 | 141.738 | -0.001 | -0.066 |
| LR / onehot / all | 2.393 | 2.735 | -0.009 | 0.114 | 96.905 | 100.511 | -14.380 | 2.459 |
| LR / onehot / noLag1 | 2.349 | 2.727 | 0.010 | 0.119 | 94.810 | 100.171 | -12.070 | 2.402 |
| LR / onehot / calendar | 2.352 | 2.734 | 0.008 | 0.115 | 94.993 | 100.401 | -12.584 | 2.562 |
| LR / cyclic / all | 2.387 | 2.747 | -0.002 | 0.106 | 96.747 | 100.966 | -14.309 | 2.383 |
| LR / cyclic / noLag1 | 2.344 | 2.738 | 0.017 | 0.112 | 94.672 | 100.579 | -12.008 | 2.347 |
| LR / cyclic / calendar | 2.349 | 2.745 | 0.013 | 0.107 | 94.939 | 100.819 | -12.573 | 2.517 |
| RF / onehot / all | 2.104 | 2.722 | 0.201 | 0.111 | 84.670 | 98.682 | -6.839 | 4.327 |
| RF / onehot / noLag1 | 2.336 | 2.720 | 0.016 | 0.125 | 94.117 | 99.521 | -4.987 | 7.639 |
| RF / onehot / calendar | 2.353 | 2.753 | 0.009 | 0.102 | 95.075 | 101.118 | -12.541 | 2.443 |
| RF / cyclic / all | 2.093 | 2.708 | 0.211 | 0.116 | 84.140 | 98.032 | -7.402 | 3.962 |
| RF / cyclic / noLag1 | 2.295 | 2.652 | 0.050 | 0.168 | 92.372 | 97.151 | -6.518 | 7.337 |
| RF / cyclic / calendar | 2.348 | 2.703 | 0.013 | 0.134 | 94.803 | 99.316 | -12.552 | 2.568 |

**Monthly load statistics (kW)** — level and variability of the target per month

| Month | mean | std | max | share of hours ≥ 8 kW (%) |
|---|---:|---:|---:|---:|
| 2025-01 | 2.870 | 1.948 | 7.662 | 0.000 |
| 2025-02 | 2.851 | 1.817 | 7.911 | 0.000 |
| 2025-03 | 2.899 | 1.867 | 7.911 | 0.000 |
| 2025-04 | 2.800 | 1.861 | 7.478 | 0.000 |
| 2025-05 | 2.826 | 1.834 | 8.341 | 0.134 |
| 2025-06 | 2.757 | 2.106 | 14.063 | 1.528 |
| 2025-07 | 2.690 | 3.137 | 14.105 | 10.081 |
| 2025-08 | 1.921 | 2.462 | 13.925 | 5.511 |
| 2025-09 | 2.315 | 2.830 | 13.420 | 8.056 |
| 2025-10 | 2.242 | 2.760 | 13.632 | 6.855 |
| 2025-11 | 2.910 | 2.841 | 13.733 | 7.500 |
| 2025-12 | 3.132 | 3.124 | 15.609 | 9.677 |

**Within the untouched test window** (RMSE, kW)

| Sub-period | n | Mean Y | RMSE Mean | RMSE Persistence | RMSE LR / onehot / all | RMSE RF / onehot / all | RMSE RF / cyclic / all |
|---|---:|---:|---:|---:|---:|---:|---:|
| 20–31 Oct | 284 | 2.179 | 2.875 | 3.617 | 2.675 | 2.116 | 2.003 |
| November | 720 | 2.910 | 2.853 | 3.838 | 2.693 | 3.016 | 3.135 |
| 1–21 Dec | 504 | 3.091 | 3.063 | 3.988 | 2.838 | 2.726 | 2.701 |
| 22–31 Dec (holiday period) | 240 | 3.216 | 3.359 | 4.584 | 3.130 | 3.026 | 3.013 |

## 11. Deviation metrics on the untouched test set (corrected Eq. 9)

Corrected Eq. 9: %Overuse = (100/n) Σ f(i), with **f(i) = 1 if Yᵢ > Ŷᵢ, else 0** (share of hours with a positive residual — a sign statistic, not wasted energy). Energy measures use Δt = 1 h: positive residual energy E⁺ = Σ max(Y − Ŷ, 0) kWh, negative residual energy E⁻ = Σ max(Ŷ − Y, 0) kWh, net deviation = Σ(Y − Ŷ) = E⁺ − E⁻ kWh. Hours > 2σ: residual above 2 × the model's validation RMSE (threshold fixed before test). Max residual in σ units uses the validation RMSE (σ_val) and the test RMSE (σ_test).

Total test consumption = 5043.940 kWh over 1,748 h.

| Model / encoding / lags | %Overuse (Y>Ŷ) | E⁺ (kWh) | E⁺ % of use | E⁻ (kWh) | Net (kWh) | Net % of use | Hours > 2σ_val | kWh > 2σ_val | Max resid (kW) | at | Max/σ_val | Max/σ_test |
|---|---:|---:|---:|---:|---:|---:|---:|---:|---:|---|---:|---:|
| Mean | 41.705 | 2,238.945 | 44.389 | 1,795.004 | 443.941 | 8.801 | 147 | 1,094.008 | 12.978 | 2025-12-28 00:00:00 | 4.774 | 4.338 |
| Persistence | 42.048 | 2,336.991 | 46.333 | 2,339.079 | -2.087 | -0.041 | 137 | 1,260.868 | 15.603 | 2025-12-28 00:00:00 | 4.680 | 3.942 |
| LR / int / all | 40.618 | 2,178.617 | 43.193 | 1,773.349 | 405.268 | 8.035 | 121 | 919.547 | 12.869 | 2025-12-16 19:00:00 | 4.631 | 4.380 |
| LR / int / noLag1 | 40.561 | 2,164.012 | 42.903 | 1,770.506 | 393.506 | 7.802 | 136 | 1,003.837 | 12.943 | 2025-12-16 19:00:00 | 4.857 | 4.419 |
| LR / int / calendar | 41.133 | 2,227.098 | 44.154 | 1,780.705 | 446.393 | 8.850 | 140 | 1,047.977 | 13.254 | 2025-12-28 00:00:00 | 4.907 | 4.458 |
| LR / onehot / all | 42.506 | 2,107.843 | 41.790 | 1,654.052 | 453.791 | 8.997 | 122 | 870.448 | 12.309 | 2025-12-16 19:00:00 | 4.613 | 4.402 |
| LR / onehot / noLag1 | 42.162 | 2,077.301 | 41.184 | 1,655.543 | 421.758 | 8.362 | 130 | 923.694 | 12.545 | 2025-12-16 19:00:00 | 4.894 | 4.500 |
| LR / onehot / calendar | 42.391 | 2,104.102 | 41.715 | 1,652.385 | 451.717 | 8.956 | 135 | 956.499 | 12.414 | 2025-12-16 19:00:00 | 4.815 | 4.436 |
| LR / cyclic / all | 42.620 | 2,111.585 | 41.864 | 1,661.628 | 449.956 | 8.921 | 118 | 853.676 | 12.383 | 2025-12-16 19:00:00 | 4.619 | 4.410 |
| LR / cyclic / noLag1 | 41.819 | 2,082.022 | 41.278 | 1,662.898 | 419.124 | 8.309 | 132 | 937.541 | 12.590 | 2025-12-16 19:00:00 | 4.891 | 4.498 |
| LR / cyclic / calendar | 41.762 | 2,110.722 | 41.847 | 1,658.742 | 451.979 | 8.961 | 137 | 972.061 | 12.436 | 2025-12-16 19:00:00 | 4.799 | 4.426 |
| RF / int / all | 50.114 | 2,010.203 | 39.854 | 1,637.370 | 372.833 | 7.392 | 125 | 808.593 | 8.736 | 2025-12-13 17:00:00 | 3.979 | 3.068 |
| RF / int / noLag1 | 49.199 | 2,121.304 | 42.056 | 1,498.568 | 622.736 | 12.346 | 145 | 978.744 | 12.087 | 2025-12-16 19:00:00 | 4.963 | 4.395 |
| RF / int / calendar | 42.620 | 2,076.190 | 41.162 | 1,625.073 | 451.117 | 8.944 | 133 | 937.375 | 12.709 | 2025-12-16 19:00:00 | 4.942 | 4.592 |
| RF / onehot / all | 48.227 | 2,014.492 | 39.939 | 1,634.317 | 380.175 | 7.537 | 128 | 840.051 | 9.528 | 2025-12-24 00:00:00 | 4.240 | 3.395 |
| RF / onehot / noLag1 | 48.284 | 2,126.436 | 42.158 | 1,544.972 | 581.464 | 11.528 | 137 | 947.339 | 12.332 | 2025-12-16 19:00:00 | 4.938 | 4.412 |
| RF / onehot / calendar | 42.048 | 2,114.379 | 41.919 | 1,668.939 | 445.440 | 8.831 | 137 | 972.487 | 12.532 | 2025-12-28 00:00:00 | 4.839 | 4.450 |
| RF / cyclic / all | 49.943 | 1,996.763 | 39.587 | 1,637.178 | 359.585 | 7.129 | 121 | 794.874 | 8.945 | 2025-12-24 00:00:00 | 4.090 | 3.153 |
| RF / cyclic / noLag1 | 49.256 | 2,090.917 | 41.454 | 1,511.453 | 579.464 | 11.488 | 139 | 941.723 | 12.403 | 2025-12-16 19:00:00 | 5.084 | 4.530 |
| RF / cyclic / calendar | 42.620 | 2,076.096 | 41.160 | 1,624.731 | 451.365 | 8.949 | 132 | 933.253 | 12.647 | 2025-12-16 19:00:00 | 4.914 | 4.569 |

**10 largest |residuals| — `RF / cyclic / all`** (σ_val = 2.187 kW, σ_test = 2.837 kW)

| Timestamp | Y (kW) | Ŷ (kW) | Residual (kW) | Residual/σ_val | Residual/σ_test |
|---|---:|---:|---:|---:|---:|
| 2025-11-12 22:00:00 | 0.012 | 9.677 | -9.665 | -4.419 | -3.407 |
| 2025-11-13 00:00:00 | 0.001 | 9.598 | -9.597 | -4.388 | -3.383 |
| 2025-11-12 18:00:00 | 0.007 | 9.539 | -9.532 | -4.358 | -3.360 |
| 2025-11-12 23:00:00 | 0.007 | 9.478 | -9.472 | -4.330 | -3.338 |
| 2025-11-12 21:00:00 | 0.013 | 9.454 | -9.441 | -4.316 | -3.328 |
| 2025-11-12 19:00:00 | 0.001 | 9.271 | -9.270 | -4.239 | -3.268 |
| 2025-12-24 00:00:00 | 10.412 | 1.466 | 8.945 | 4.090 | 3.153 |
| 2025-10-29 02:00:00 | 13.510 | 4.602 | 8.908 | 4.073 | 3.140 |
| 2025-11-09 06:00:00 | 0.011 | 8.831 | -8.820 | -4.032 | -3.109 |
| 2025-11-12 06:00:00 | 0.021 | 8.833 | -8.812 | -4.029 | -3.106 |

**10 largest |residuals| — `LR / onehot / all`** (σ_val = 2.668 kW, σ_test = 2.796 kW)

| Timestamp | Y (kW) | Ŷ (kW) | Residual (kW) | Residual/σ_val | Residual/σ_test |
|---|---:|---:|---:|---:|---:|
| 2025-12-16 19:00:00 | 15.546 | 3.237 | 12.309 | 4.613 | 4.402 |
| 2025-12-25 19:00:00 | 15.418 | 3.160 | 12.258 | 4.594 | 4.384 |
| 2025-12-28 00:00:00 | 15.609 | 3.849 | 11.760 | 4.408 | 4.206 |
| 2025-12-13 20:00:00 | 15.461 | 4.258 | 11.203 | 4.199 | 4.007 |
| 2025-12-12 23:00:00 | 14.786 | 3.667 | 11.119 | 4.167 | 3.977 |
| 2025-10-29 02:00:00 | 13.510 | 2.659 | 10.851 | 4.067 | 3.881 |
| 2025-10-23 19:00:00 | 13.484 | 3.104 | 10.380 | 3.890 | 3.712 |
| 2025-11-06 23:00:00 | 13.606 | 3.463 | 10.143 | 3.802 | 3.628 |
| 2025-11-01 23:00:00 | 13.733 | 3.660 | 10.073 | 3.775 | 3.603 |
| 2025-10-21 23:00:00 | 13.585 | 3.564 | 10.020 | 3.756 | 3.584 |

**10 largest |residuals| — `RF / onehot / all`** (σ_val = 2.247 kW, σ_test = 2.806 kW)

| Timestamp | Y (kW) | Ŷ (kW) | Residual (kW) | Residual/σ_val | Residual/σ_test |
|---|---:|---:|---:|---:|---:|
| 2025-12-24 00:00:00 | 10.412 | 0.884 | 9.528 | 4.240 | 3.395 |
| 2025-12-26 17:00:00 | 12.049 | 2.591 | 9.457 | 4.209 | 3.370 |
| 2025-11-08 00:00:00 | 13.558 | 4.357 | 9.201 | 4.095 | 3.279 |
| 2025-12-13 17:00:00 | 10.441 | 1.316 | 9.125 | 4.061 | 3.252 |
| 2025-10-29 02:00:00 | 13.510 | 4.499 | 9.012 | 4.010 | 3.211 |
| 2025-12-12 00:00:00 | 10.365 | 1.388 | 8.977 | 3.995 | 3.199 |
| 2025-11-16 22:00:00 | 12.320 | 3.603 | 8.717 | 3.879 | 3.106 |
| 2025-12-08 19:00:00 | 10.402 | 1.739 | 8.663 | 3.855 | 3.087 |
| 2025-12-19 00:00:00 | 11.023 | 2.430 | 8.593 | 3.824 | 3.062 |
| 2025-12-28 19:00:00 | 10.354 | 1.827 | 8.527 | 3.795 | 3.039 |

**Mean test residual by hour of day (kW) with 95 % CI** (* = CI excludes 0)

| Hour | LR / onehot / all | RF / onehot / all | LR / cyclic / all | RF / cyclic / all |
|---:|---|---|---|---|
| 0 | 1.194 [0.369, 2.019] * | 1.196 [0.358, 2.034] * | 1.239 [0.412, 2.066] * | 0.851 [0.047, 1.654] * |
| 1 | 1.127 [0.362, 1.893] * | 1.113 [0.313, 1.912] * | 1.162 [0.394, 1.930] * | 1.164 [0.355, 1.973] * |
| 2 | 1.524 [0.738, 2.310] * | 1.347 [0.628, 2.067] * | 1.367 [0.579, 2.156] * | 1.454 [0.743, 2.165] * |
| 3 | 0.374 [-0.243, 0.991] | 0.296 [-0.299, 0.890] | 0.365 [-0.252, 0.983] | 0.398 [-0.178, 0.975] |
| 4 | -0.345 [-0.846, 0.156] | -0.618 [-1.108, -0.128] * | -0.635 [-1.139, -0.132] * | -0.629 [-1.133, -0.125] * |
| 5 | 0.146 [-0.354, 0.646] | 0.113 [-0.382, 0.609] | -0.038 [-0.539, 0.463] | 0.261 [-0.228, 0.751] |
| 6 | -0.102 [-0.495, 0.290] | -0.230 [-0.666, 0.206] | -0.197 [-0.589, 0.194] | -0.140 [-0.617, 0.336] |
| 7 | -0.500 [-0.834, -0.166] * | -0.348 [-0.761, 0.065] | -0.483 [-0.812, -0.153] * | -0.335 [-0.769, 0.100] |
| 8 | -0.598 [-0.953, -0.242] * | -0.300 [-0.687, 0.087] | -0.364 [-0.719, -0.009] * | -0.119 [-0.514, 0.276] |
| 9 | -0.293 [-0.692, 0.107] | -0.507 [-1.024, 0.011] | -0.183 [-0.583, 0.218] | -0.421 [-0.948, 0.105] |
| 10 | -0.547 [-0.905, -0.189] * | -0.551 [-0.961, -0.140] * | -0.329 [-0.687, 0.029] | -0.430 [-0.860, 0.001] |
| 11 | -0.558 [-0.891, -0.224] * | -0.445 [-0.909, 0.018] | -0.356 [-0.688, -0.025] * | -0.447 [-0.946, 0.051] |
| 12 | -0.287 [-0.597, 0.023] | -0.250 [-0.719, 0.218] | -0.337 [-0.644, -0.029] * | -0.202 [-0.706, 0.302] |
| 13 | -0.684 [-1.003, -0.366] * | -0.591 [-1.080, -0.102] * | -0.525 [-0.843, -0.207] * | -0.565 [-1.096, -0.034] * |
| 14 | -0.745 [-1.046, -0.444] * | -0.569 [-0.989, -0.150] * | -0.873 [-1.175, -0.572] * | -0.643 [-1.107, -0.179] * |
| 15 | -0.307 [-0.712, 0.098] | -0.314 [-0.792, 0.165] | -0.639 [-1.046, -0.233] * | -0.358 [-0.878, 0.163] |
| 16 | 0.093 [-0.457, 0.643] | 0.245 [-0.401, 0.890] | -0.179 [-0.730, 0.372] | 0.149 [-0.509, 0.806] |
| 17 | 0.928 [0.131, 1.724] * | 0.806 [-0.099, 1.712] | 0.780 [-0.019, 1.580] | 0.555 [-0.320, 1.430] |
| 18 | 0.906 [0.189, 1.623] * | 0.808 [0.093, 1.523] * | 1.003 [0.283, 1.722] * | 0.720 [-0.003, 1.442] |
| 19 | 1.423 [0.527, 2.319] * | 1.420 [0.626, 2.214] * | 1.321 [0.420, 2.222] * | 1.192 [0.369, 2.015] * |
| 20 | 0.728 [-0.098, 1.553] | 0.667 [-0.084, 1.418] | 1.090 [0.259, 1.921] * | 0.702 [-0.070, 1.474] |
| 21 | 0.899 [0.054, 1.745] * | 0.577 [-0.178, 1.331] | 1.100 [0.252, 1.947] * | 0.674 [-0.087, 1.435] |
| 22 | 0.830 [-0.016, 1.676] | 0.551 [-0.244, 1.345] | 0.790 [-0.062, 1.643] | 0.382 [-0.409, 1.174] |
| 23 | 1.068 [0.123, 2.013] * | 0.847 [0.061, 1.634] * | 1.142 [0.193, 2.090] * | 0.766 [-0.043, 1.576] |

Hours with CI excluding 0: `LR / onehot / all`: [0, 1, 2, 7, 8, 10, 11, 13, 14, 17, 18, 19, 21, 23]; `RF / onehot / all`: [0, 1, 2, 4, 10, 13, 14, 18, 19, 23]; `LR / cyclic / all`: [0, 1, 2, 4, 7, 8, 11, 12, 13, 14, 15, 18, 19, 20, 21, 23]; `RF / cyclic / all`: [0, 1, 2, 4, 13, 14, 19]

## 12. Figures

- Predicted vs actual (test): `reanalysis_r2/figures/r2_pred_vs_actual.png`
- Residuals by hour (test, ±95% CI): `reanalysis_r2/figures/r2_residuals_by_hour.png`
- Rolling-fold metrics: `reanalysis_r2/figures/r2_rolling_fold_metrics.png`
- RF grouped permutation importance: `reanalysis_r2/figures/r2_feature_importance.png`

## 13. Data files

CSV versions of every table are in `reanalysis_r2/` (validation_metrics, validation_rf_grid, test_metrics, rolling_folds, rolling_pooled, dm_tests, ashrae_g14, rf_importance, deviation_test, lr_coefficients_*, test_predictions).
